# ESAME — DATA CENTER (200 domande)

Risposte NON presenti: il file chiave è riservato (fuori repository).
Le opzioni sbagliate sono errori tipici di uno specialista del settore, pertinenti alla materia della domanda.

## Domanda 1

Quale di questi è un vantaggio documentato di «La climatizzazione di precisione: freddo per i server»?

- A) troppo alta: corrosione) guastano i server silenziosamente
- B) La climatizzazione è il 40-50% del consumo elettrico: migliorarla è il primo business case (il PUE da 1,5 a 1,2 vale un terzo della bolletta)
- C) Le batterie VRLA durano 3-5 anni e vanno sostituite a scaglioni: è la manutenzione più ricorrente
- D) I margini di temperatura sono stretti: gli errori di taratura (umidità troppo bassa: elettrostatica

## Domanda 2

Quale ordine di grandezza economico è riportato per «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) la struttura rinforzata: quota strutturale
- B) la ridondanza N+1 aggiunge il 30-50% sui sistemi
- C) Costi: un rack IT (0,5 m²) vale 15.000-50.000 €
- D) i sistemi di monitoraggio dei flussi (sensori wireless) 1-3k€ per sala

## Domanda 3

Tra questi, quale vantaggio è attribuito a «I livelli di affidabilità Tier e la ridondanza N+1» dalla scheda?

- A) la ridondanza non si misura in sala macchine: il punto debole diventa il singolo cavo dimenticato
- B) Ogni salto di Tier raddoppia o triplica investimento e consumi
- C) il Tier certificato costa l'audit
- D) la manutenzione programmata senza blackout è il vero valore del Tier III

## Domanda 4

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 5

Quale di questi è un vantaggio documentato di «L'edge computing: il data center piccolo e ovunque»?

- A) I micro-DC sono vulnerabili (fisicamente accessibili): la sicurezza va rivista per il contesto urbano
- B) L'edge porta la potenza dove serve: la latenza è la nuova valuta (la guida autonoma non può aspettare 50 ms)
- C) la fibra sporca nei connettori è la causa n.1 di reti instabili: serve la pulizia con scope e pennette
- D) il pre-action richiede la manutenzione dei compressori d'aria dei tubi

## Domanda 6

Nella scheda «La sicurezza del data center: fisica, logica, antincendio» la tecnologia comprende anche:

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) I gas puliti (idrofluorochetomi o miscele inerti CO2/N2/Ar) riducono l'ossigeno o interrompono la combustione in 10-30 secondi senza residui
- C) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 7

Quale di questi è un vantaggio documentato di «Le reti e il cablaggio strutturato: le autostrade dei dati»?

- A) Il cablaggio ben documentato dimezza i tempi di intervento: l'errore 'ho staccato il cavo sbagliato' costa ore di downtime
- B) Il cablaggio 'arruffato' (spaghetti cabling) blocca la ventilazione dei rack e rende ogni cambio un rischio
- C) Le batterie VRLA durano 3-5 anni e vanno sostituite a scaglioni: è la manutenzione più ricorrente
- D) Il rame Cat6A sopra i 55-70 m perde il 10G: le sale grandi richiedono punti di distribuzione intermedi

## Domanda 8

Quali sono le applicazioni tipiche di «L'edge computing: il data center piccolo e ovunque» secondo la scheda?

- A) Data center aziendali e commerciali, locali server critici
- B) SCELTA DEL LIVELLO per data center di cloud provider, sale server aziendali, centrali telefoniche, ospedali (reparti critici)
- C) Telco, reti 5G, industria 4.0, reti IoT, filiali bancarie
- D) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)

## Domanda 9

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Standard: le fibre OM4/OM5 multimodali e le OS2 monomodali (per le lunghe distanze), il cavo in rame Cat6A/Cat8 per i brevi, le prese e i pannelli di permutazione (le patch) che permettono di cambiare configurazione senza toccare i cavi strutturali
- B) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- C) Tier I: componenti singole, fermi per manutenzione
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 10

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) il PUE guida le scelte: ogni 0,1 di PUE risparmiato vale milioni sui grandi impianti
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 11

Quale dato economico o di costo è citato nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Ordini di grandezza indicativi: il costo al kW IT sale da 5-8k€/kW per soluzioni semplici a 20-40k€/kW per Tier IV
- B) il contenimento dei corridoi: 100-300 €/m
- C) l'edilizia: 6.000-15.000 €/m² (iper-specializzata)
- D) l'edilizia base: 6.000-15.000 €/m²

## Domanda 12

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) le patch panel e le vie di corsa con riempimento massimo 40-50% (per l'aria e per l'aggiunta futura)
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 13

Quali sono le applicazioni tipiche di «I livelli di affidabilità Tier e la ridondanza N+1» secondo la scheda?

- A) SCELTA DEL LIVELLO per data center di cloud provider, sale server aziendali, centrali telefoniche, ospedali (reparti critici)
- B) Cablaggio di data center e grandi uffici, SAN (storage), reti industriali
- C) Ogni data center, sale ospedaliere critiche, centrali di videosorveglianza, impianti di produzione continua
- D) Ogni data center: dal piccolo locale aziendale all'hyperscale di 100.000 m²

## Domanda 14

Qual è il punto debole di «I livelli di affidabilità Tier e la ridondanza N+1» secondo la scheda?

- A) Il Tier giusto evita di pagare il 300% per un'affidabilità che il business non richiede: un Tier II ben fatto basta al 90% delle PMI
- B) il Tier certificato costa l'audit
- C) La sicurezza a strati è efficace: un solo strato violato non basta a chi non è autorizzato
- D) la manutenzione programmata senza blackout è il vero valore del Tier III

## Domanda 15

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 16

Secondo la scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni», a quali riferimenti normativi fare riferimento?

- A) Gli impianti elettrici seguono la Norma CEI 64-8 con le prescrizioni per le utenze particolari
- B) Lo standard ANSI/TIA-568 per il cablaggio strutturato (con la serie ISO/IEC 11801 equivalente)
- C) i livelli Tier sono definiti dall'Uptime Institute come classificazione di settore
- D) specifiche TIA-942

## Domanda 17

Quali sono le applicazioni tipiche di «Le reti e il cablaggio strutturato: le autostrade dei dati» secondo la scheda?

- A) Cablaggio di data center e grandi uffici, SAN (storage), reti industriali
- B) SCELTA DEL LIVELLO per data center di cloud provider, sale server aziendali, centrali telefoniche, ospedali (reparti critici)
- C) Telco, reti 5G, industria 4.0, reti IoT, filiali bancarie
- D) Progettazione di nuovi data center e retrofit di edifici esistenti (la modalità più comune: ex-industriali riconvertiti)

## Domanda 18

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 19

Quale di questi è un limite o svantaggio documentato di «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) La sicurezza a strati è efficace: un solo strato violato non basta a chi non è autorizzato
- B) Il retrofit dell'edificio esistente spesso non regge i carichi: le verifiche strutturali preliminari evitano cantieri bloccati
- C) L'edilizia del data center è ingegneria 'ospedaliera': pulizia, precisione, previsione dell'imprevisto
- D) L'edge porta la potenza dove serve: la latenza è la nuova valuta (la guida autonoma non può aspettare 50 ms)

## Domanda 20

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)

## Domanda 21

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) il gruppo elettrogeno con quadro di parallelo e serbatoio autonomo per 8-72 ore
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 22

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) il rilevamento doppio (fumo + calore) riduce i falsi allarmi
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 23

Quale accorgimento è nelle note di cantiere della scheda «La climatizzazione di precisione: freddo per i server»?

- A) La direzione è chiara: il calcolo va verso le persone (edge), il consolidamento va verso l'energia pulita (grandi DC al nord) — entrambi sono edilizia
- B) La regola: il freddo è per i server, non per la stanza: contenere i corridoi, non raffrescare l'aria inutilmente
- C) La prima misura da fare è la termografia in esercizio: i punti caldi si vedono subito
- D) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'

## Domanda 24

Quale riferimento normativo è citato nella scheda «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) specifiche produttori
- B) specifiche TIA-942
- C) ASHRAE TC 9.9 (i margini termici dei server)
- D) Standard EN 50600 (modulare)

## Domanda 25

Quale riferimento normativo è citato nella scheda «La climatizzazione di precisione: freddo per i server»?

- A) l'efficienza energetica e l'energia ricavata da fonti rinnovabili rientrano negli obblighi di rendicontazione ambientale delle grandi aziende (D.Lgs 254/2016 per la rendicontazione non finanziaria)
- B) ASHRAE TC 9.9 (i margini termici dei server)
- C) La progettazione segue la serie EN 50600 e la ANSI/TIA-942 per l'infrastruttura
- D) normativa antincendio e ambientale per i generatori

## Domanda 26

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 27

Quale di questi è un limite o svantaggio documentato di «La sicurezza del data center: fisica, logica, antincendio»?

- A) La sicurezza eccessiva rallenta le operazioni quotidiane: i livelli vanno calibrati (non tutto serve Tier IV)
- B) La sicurezza a strati è efficace: un solo strato violato non basta a chi non è autorizzato
- C) L'edge porta la potenza dove serve: la latenza è la nuova valuta (la guida autonoma non può aspettare 50 ms)
- D) La climatizzazione è il 40-50% del consumo elettrico: migliorarla è il primo business case (il PUE da 1,5 a 1,2 vale un terzo della bolletta)

## Domanda 28

Secondo la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale elemento fa parte della tecnologia dell'argomento trattato?

- A) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) Forme: l'armadio edge (2-12 rack con UPS e clima integrati, silenziosi per gli uffici), il container (20-40 piedi con tutto dentro, da collocare in un parcheggio), la micro-sala (una stanza dell'edificio con i sistemi ridondati miniaturizzati)
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 29

Quale accorgimento è nelle note di cantiere della scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) le estintori portatili restano comunque obbligatori
- B) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'
- C) mai sotto/sopra i rack con passacavi non sigillati: la 'cappa calda' sale e ricircola
- D) Domanda cardine: 'quanto vale un minuto di fermo per questo servizio?' — la risposta definisce il Tier

## Domanda 30

Quale di questi è un vantaggio documentato di «La sicurezza del data center: fisica, logica, antincendio»?

- A) La sicurezza eccessiva rallenta le operazioni quotidiane: i livelli vanno calibrati (non tutto serve Tier IV)
- B) la documentazione che non segue i cambiamenti diventa disinformazione
- C) le miscele inerti richiedono locali tenuti (l'apertura delle porte durante lo scarico li scarica)
- D) La sicurezza a strati è efficace: un solo strato violato non basta a chi non è autorizzato

## Domanda 31

Secondo la scheda «Che cos'è un data center: l'edificio che non può fermarsi», a quali riferimenti normativi fare riferimento?

- A) specifiche TIA-942
- B) standard Uptime Tier
- C) Standard TIA-568 e ISO/IEC 11801 (cablaggio)
- D) Normativa antincendio (D.M. 2015 con prescrizioni specifiche)

## Domanda 32

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) Tier I: componenti singole, fermi per manutenzione
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 33

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 34

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) l'acqua refrigerata con chillers ad alta temperatura di mandata (18-20 °C) elimina la deumidificazione
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 35

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Forme: l'armadio edge (2-12 rack con UPS e clima integrati, silenziosi per gli uffici), il container (20-40 piedi con tutto dentro, da collocare in un parcheggio), la micro-sala (una stanza dell'edificio con i sistemi ridondati miniaturizzati)
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 36

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- C) Tier I: componenti singole, fermi per manutenzione
- D) le spine MPO/MTP per la fibra ad alta densità

## Domanda 37

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) il liquid cooling (direct-to-chip) sta arrivando per i carichi AI estremi

## Domanda 38

Secondo la scheda «La climatizzazione di precisione: freddo per i server», a quali riferimenti normativi fare riferimento?

- A) normativa antincendio specifica
- B) i livelli Tier sono definiti dall'Uptime Institute come classificazione di settore
- C) normativa antincendio e ambientale per i generatori
- D) specifiche dei produttori IT

## Domanda 39

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 40

Quale riferimento normativo è citato nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) normativa antincendio specifica
- B) Standard EN 50600 (modulare)
- C) specifiche TIA-942
- D) Il rilevamento e la soppressione secondo le prescrizioni antincendio applicabili e le regole dell'installatore autorizzato

## Domanda 41

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 42

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 43

Per «La climatizzazione di precisione: freddo per i server», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)
- B) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame

## Domanda 44

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) i vantaggi: tempi di deploy settimanali, scalabilità modulare, vicinanza (latenza millisecondi invece di decine)
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 45

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 46

Quale di questi componenti/processi è descritto nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- C) le batterie (VRLA o litio) coprono 5-15 minuti, il tempo di avvio del gruppo
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 47

Quale dato economico o di costo è citato nella scheda «La climatizzazione di precisione: freddo per i server»?

- A) la certificazione dei cavi inclusa nel contratto (3-8 €/punto di più per certificare)
- B) Costi: CRAC 3.000-10.000 €/unità
- C) le fibre: da 5-15 €/m il cavo
- D) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€

## Domanda 48

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 49

Secondo la scheda «L'edilizia del data center: struttura, pavimenti rialzati, altezze», quale indicazione di costo è corretta?

- A) la struttura rinforzata: quota strutturale
- B) Costi: armadio edge 20.000-80.000 €
- C) container data center 100.000-500.000 € (ordini di grandezza)
- D) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€

## Domanda 50

Quale accorgimento è nelle note di cantiere della scheda «L'edge computing: il data center piccolo e ovunque»?

- A) le scarpe antistatiche e i braccialetti ai polsi proteggono elettronica e cavi
- B) La direzione è chiara: il calcolo va verso le persone (edge), il consolidamento va verso l'energia pulita (grandi DC al nord) — entrambi sono edilizia
- C) le batterie vanno monitorate cella per cella: una cella morta su 40 uccide tutta la stringa nel momento del bisogno
- D) La verifica preliminare dei carichi (rack pieni, pavimenti rialzati, i gruppi elettrogeni sul tetto o in cortile) è il primo passo di ogni progetto DC

## Domanda 51

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Tier I: componenti singole, fermi per manutenzione
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 52

Quale riferimento normativo è citato nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) le emissioni e l'installazione dei gruppi seguono le prescrizioni ambientali e antincendio locali
- B) specifiche TIA-942
- C) Normativa antincendio (D.M. 2015 con prescrizioni specifiche)
- D) specifiche produttori

## Domanda 53

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) L'UPS a doppia conversione online purifica e ricrea la corrente: zero microinterruzioni

## Domanda 54

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) il liquid cooling (direct-to-chip) sta arrivando per i carichi AI estremi
- B) Tier I: componenti singole, fermi per manutenzione
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 55

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'acqua refrigerata con chillers ad alta temperatura di mandata (18-20 °C) elimina la deumidificazione
- B) Tier I: componenti singole, fermi per manutenzione
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 56

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)

## Domanda 57

Per «L'edge computing: il data center piccolo e ovunque», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) Forme: l'armadio edge (2-12 rack con UPS e clima integrati, silenziosi per gli uffici), il container (20-40 piedi con tutto dentro, da collocare in un parcheggio), la micro-sala (una stanza dell'edificio con i sistemi ridondati miniaturizzati)
- C) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- D) Tier II: componenti ridondanti (N+1) ma percorsi unici

## Domanda 58

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) Standard: le fibre OM4/OM5 multimodali e le OS2 monomodali (per le lunghe distanze), il cavo in rame Cat6A/Cat8 per i brevi, le prese e i pannelli di permutazione (le patch) che permettono di cambiare configurazione senza toccare i cavi strutturali
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 59

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 60

Secondo la scheda «La sicurezza del data center: fisica, logica, antincendio», a quali riferimenti normativi fare riferimento?

- A) GDPR per i dati di accesso
- B) CEI 0-16 (connessione rete)
- C) gli ambienti con la gestione delle vie di corsa secondo gli standard dei data center (TIA-942)
- D) normativa antincendio specifica

## Domanda 61

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) i vantaggi: tempi di deploy settimanali, scalabilità modulare, vicinanza (latenza millisecondi invece di decine)
- C) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 62

Quali sono le applicazioni tipiche di «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni» secondo la scheda?

- A) Telco, reti 5G, industria 4.0, reti IoT, filiali bancarie
- B) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)
- C) le dorsali di edificio intelligente
- D) Ogni data center: dal piccolo locale aziendale all'hyperscale di 100.000 m²

## Domanda 63

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) il PUE = energia totale / energia IT (1,2-1,4 è ottimo, 1,8+ da rinnovare)

## Domanda 64

Quale dato economico o di costo è citato nella scheda «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) l'impatto sul PUE: il vero parametro economico
- B) Costi: pavimento rialzato 80-200 €/m²
- C) il pre-action costa simile al tradizionale ma con componenti aggiuntive (compressore, valvole pre-action) 30-40% in più
- D) la ridondanza N+1 aggiunge il 30-50% sui sistemi

## Domanda 65

Quale riferimento normativo è citato nella scheda «L'edge computing: il data center piccolo e ovunque»?

- A) specifiche TIA-942
- B) Standard EN 50600 (modulare)
- C) specifiche produttori
- D) TIA-942 (standard progettazione)

## Domanda 66

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 67

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) il PUE = energia totale / energia IT (1,2-1,4 è ottimo, 1,8+ da rinnovare)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 68

Quale di questi è un limite o svantaggio documentato di «Le reti e il cablaggio strutturato: le autostrade dei dati»?

- A) Il cablaggio 'arruffato' (spaghetti cabling) blocca la ventilazione dei rack e rende ogni cambio un rischio
- B) i test automatici mensili mantengono il gruppo pronto
- C) L'edilizia del data center è ingegneria 'ospedaliera': pulizia, precisione, previsione dell'imprevisto
- D) Il cablaggio ben documentato dimezza i tempi di intervento: l'errore 'ho staccato il cavo sbagliato' costa ore di downtime

## Domanda 69

Quale dato economico o di costo è citato nella scheda «L'edge computing: il data center piccolo e ovunque»?

- A) l'edilizia base: 6.000-15.000 €/m²
- B) Costi: armadio edge 20.000-80.000 €
- C) Ordini di grandezza indicativi: contenment su corridoio 5-15k€ per corridoio
- D) il contenimento dei corridoi: 100-300 €/m

## Domanda 70

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) Le dorsali in fibra monomodio OS2 tra le sale e i punti di distribuzione (ODF)

## Domanda 71

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) I gas puliti (idrofluorochetomi o miscele inerti CO2/N2/Ar) riducono l'ossigeno o interrompono la combustione in 10-30 secondi senza residui
- B) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 72

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 73

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 74

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)

## Domanda 75

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) il rilevamento doppio (fumo + calore) riduce i falsi allarmi
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 76

Quale dato economico o di costo è citato nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) la manutenzione semestrale delle valvole e dei rilevatori è ricorrente
- B) Costi: UPS 200-400 €/kVA
- C) Costi: CRAC 3.000-10.000 €/unità
- D) Costi: un rack IT (0,5 m²) vale 15.000-50.000 €

## Domanda 77

Il quadro normativo di «L'edge computing: il data center piccolo e ovunque» comprende anche:

- A) normativa antincendio ridotta per gli armadi
- B) La progettazione segue la serie EN 50600 e la ANSI/TIA-942 per l'infrastruttura
- C) GDPR per i dati di accesso
- D) l'efficienza energetica e l'energia ricavata da fonti rinnovabili rientrano negli obblighi di rendicontazione ambientale delle grandi aziende (D.Lgs 254/2016 per la rendicontazione non finanziaria)

## Domanda 78

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 79

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 80

Quali sono le applicazioni tipiche di «Che cos'è un data center: l'edificio che non può fermarsi» secondo la scheda?

- A) Data center di ogni dimensione, sale server aziendali, edge node
- B) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)
- C) Ogni data center: dal piccolo locale aziendale all'hyperscale di 100.000 m²
- D) Cloud provider, banche, PA, grandi aziende, edge computing urbano

## Domanda 81

Quale dato economico o di costo è citato nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Costi: i sistemi di controllo accessi: 5.000-50.000 €
- B) Ordini di grandezza indicativi: impianto a gas per una sala 300-500 m² 20-50k€
- C) le spine MPO ad alta densità costano 5-10 volte una LC ma risparmiano spazio nei tray ottici
- D) il PUE (efficienza) premia i progettisti bravi: ogni 0,1 di PUE in meno su 1 MW è un risparmio annuo misurabile in centinaia di migliaia di euro

## Domanda 82

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) il gruppo elettrogeno con quadro di parallelo e serbatoio autonomo per 8-72 ore
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 83

Per «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) le spine MPO/MTP per la fibra ad alta densità
- B) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)
- C) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 84

Quale di questi è un vantaggio documentato di «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) L'edilizia del data center è ingegneria 'ospedaliera': pulizia, precisione, previsione dell'imprevisto
- B) La sicurezza eccessiva rallenta le operazioni quotidiane: i livelli vanno calibrati (non tutto serve Tier IV)
- C) Ogni salto di Tier raddoppia o triplica investimento e consumi
- D) Il retrofit dell'edificio esistente spesso non regge i carichi: le verifiche strutturali preliminari evitano cantieri bloccati

## Domanda 85

Quali sono le applicazioni tipiche di «La climatizzazione di precisione: freddo per i server» secondo la scheda?

- A) i collegamenti delle postazioni di lavoro critiche
- B) Ogni data center e sale di rete
- C) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)
- D) Data center di ogni dimensione, sale server aziendali, edge node

## Domanda 86

Secondo la scheda «L'edge computing: il data center piccolo e ovunque», quale indicazione di costo è corretta?

- A) l'impatto sul PUE: il vero parametro economico
- B) container data center 100.000-500.000 € (ordini di grandezza)
- C) la struttura rinforzata: quota strutturale
- D) la ridondanza N+1 aggiunge il 30-50% sui sistemi

## Domanda 87

Secondo la scheda «La sicurezza del data center: fisica, logica, antincendio», quale indicazione di costo è corretta?

- A) il rilevamento incendio VESDA: 2.000-10.000 €
- B) la struttura rinforzata: quota strutturale
- C) l'edilizia: 6.000-15.000 €/m² (iper-specializzata)
- D) Ordini di grandezza indicativi: cablaggio strutturato completo di una sala 500 m² 30-80 €/m²

## Domanda 88

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Standard: le fibre OM4/OM5 multimodali e le OS2 monomodali (per le lunghe distanze), il cavo in rame Cat6A/Cat8 per i brevi, le prese e i pannelli di permutazione (le patch) che permettono di cambiare configurazione senza toccare i cavi strutturali
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 89

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) Tier I: componenti singole, fermi per manutenzione
- C) l'ATS statico o commutato trasferisce i carichi
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 90

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) l'ATS statico o commutato trasferisce i carichi
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 91

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 92

Quale di questi è un limite o svantaggio documentato di «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) La ridondanza elettrica è assoluta: il data center più piccolo ha più continuità di un ospedale medio
- B) la manutenzione programmata senza blackout è il vero valore del Tier III
- C) alzare la temperatura di mandata da 12 a 18 °C taglia il 30-40% del costo frigorifero senza rischi per l'hardware moderno
- D) La ridondanza non usata è costo morto: il Tier giusto si sceglie sul business (non tutti i server valgono Tier IV)

## Domanda 93

Per «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)
- B) il liquid cooling (direct-to-chip) sta arrivando per i carichi AI estremi
- C) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 94

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 95

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) gli impianti a spruzzatura pre-action hanno i tubi carichi d'aria compressa e si riempiono d'acqua solo dopo la conferma del rilevatore: un tubo rotto non inonda la sala
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 96

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 97

Nella scheda «I livelli di affidabilità Tier e la ridondanza N+1» la tecnologia comprende anche:

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame
- C) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- D) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)

## Domanda 98

Quale ordine di grandezza economico è riportato per «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) Costi: un rack IT (0,5 m²) vale 15.000-50.000 €
- B) generatori 150-300 €/kVA
- C) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€
- D) l'edilizia base: 6.000-15.000 €/m²

## Domanda 99

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)

## Domanda 100

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 101

Nella scheda «Che cos'è un data center: l'edificio che non può fermarsi» la tecnologia comprende anche:

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) il liquid cooling (direct-to-chip) sta arrivando per i carichi AI estremi
- C) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 102

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) Le dorsali in fibra monomodio OS2 tra le sale e i punti di distribuzione (ODF)
- D) Tier II: componenti ridondanti (N+1) ma percorsi unici

## Domanda 103

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 104

Quale accorgimento è nelle note di cantiere della scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) La prima legge del data center: il costo di NON funzionare supera qualsiasi costo di costruzione — si progetta per non fermarsi mai
- B) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'
- C) le curve minime della fibra (raggio 10x il diametro) vanno rispettate negli ODF
- D) i sensori di temperatura a ogni rack con allarme 27 °C d'ingresso sono il termometro dello stato di salute

## Domanda 105

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) Forme: l'armadio edge (2-12 rack con UPS e clima integrati, silenziosi per gli uffici), il container (20-40 piedi con tutto dentro, da collocare in un parcheggio), la micro-sala (una stanza dell'edificio con i sistemi ridondati miniaturizzati)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 106

Secondo la scheda «L'edilizia del data center: struttura, pavimenti rialzati, altezze», a quali riferimenti normativi fare riferimento?

- A) normativa antincendio e della sala
- B) CEI 0-16 (connessione rete)
- C) GDPR per i dati di accesso
- D) specifiche settore

## Domanda 107

Quale di questi è un limite o svantaggio documentato di «L'edge computing: il data center piccolo e ovunque»?

- A) L'edge porta la potenza dove serve: la latenza è la nuova valuta (la guida autonoma non può aspettare 50 ms)
- B) la manutenzione programmata senza blackout è il vero valore del Tier III
- C) I micro-DC sono vulnerabili (fisicamente accessibili): la sicurezza va rivista per il contesto urbano
- D) la certificazione punto-punto evita i misteri del 'cavo che non va' in produzione

## Domanda 108

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) il liquid cooling (direct-to-chip) sta arrivando per i carichi AI estremi
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 109

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) il fire damper sui condotti di ventilazione isola la zona
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 110

Nella scheda «Le reti e il cablaggio strutturato: le autostrade dei dati» la tecnologia comprende anche:

- A) il gruppo elettrogeno con quadro di parallelo e serbatoio autonomo per 8-72 ore
- B) il rilevamento doppio (fumo + calore) riduce i falsi allarmi
- C) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)
- D) l'ATS statico o commutato trasferisce i carichi

## Domanda 111

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)

## Domanda 112

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 113

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) I gas puliti (idrofluorochetomi o miscele inerti CO2/N2/Ar) riducono l'ossigeno o interrompono la combustione in 10-30 secondi senza residui
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 114

Quale dato economico o di costo è citato nella scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) container data center 100.000-500.000 € (ordini di grandezza)
- B) l'edilizia: 6.000-15.000 €/m² (iper-specializzata)
- C) Costi: pavimento rialzato 80-200 €/m²
- D) Costi: UPS 200-400 €/kVA

## Domanda 115

Tra questi, quale limite è dichiarato nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Il Tier giusto evita di pagare il 300% per un'affidabilità che il business non richiede: un Tier II ben fatto basta al 90% delle PMI
- B) la ridondanza non si misura in sala macchine: il punto debole diventa il singolo cavo dimenticato
- C) la certificazione punto-punto evita i misteri del 'cavo che non va' in produzione
- D) la manutenzione programmata senza blackout è il vero valore del Tier III

## Domanda 116

Quale accorgimento è nelle note di cantiere della scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) Le prove in carico reali (bypass test) vanno documentate: un ATS mai provato è un'ipotesi
- B) il locale batterie ha rischio d'incendio diverso: valutare sistemi dedicati (acqua nebulizzata o agenti specifici)
- C) La domanda: 'chi può toccare questo rack e chi lo sa?' — la tracciabilità è la metà della sicurezza
- D) Ogni cavo va etichettato a entrambe le estremità con la stessa matricola e registrato nella mappa

## Domanda 117

Per lavorare correttamente su «I livelli di affidabilità Tier e la ridondanza N+1», cosa raccomandano le note di cantiere?

- A) il locale batterie ha rischio d'incendio diverso: valutare sistemi dedicati (acqua nebulizzata o agenti specifici)
- B) il peggior nemico è l'intervento umano non documentato: ogni passaggio di cavo toglie ridondanza finché non è ricollaudato
- C) Le prove in carico reali (bypass test) vanno documentate: un ATS mai provato è un'ipotesi
- D) Ogni cavo va etichettato a entrambe le estremità con la stessa matricola e registrato nella mappa

## Domanda 118

Quale ordine di grandezza economico è riportato per «La climatizzazione di precisione: freddo per i server»?

- A) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€
- B) Costi: pavimento rialzato 80-200 €/m²
- C) l'impatto sul PUE: il vero parametro economico
- D) la ridondanza N+1 aggiunge il 30-50% sui sistemi

## Domanda 119

Per «L'edilizia del data center: struttura, pavimenti rialzati, altezze», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte
- B) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- C) il fire damper sui condotti di ventilazione isola la zona
- D) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)

## Domanda 120

Quale di questi è un vantaggio documentato di «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Ogni salto di Tier raddoppia o triplica investimento e consumi
- B) la ridondanza non si misura in sala macchine: il punto debole diventa il singolo cavo dimenticato
- C) il Tier certificato costa l'audit
- D) Il Tier giusto evita di pagare il 300% per un'affidabilità che il business non richiede: un Tier II ben fatto basta al 90% delle PMI

## Domanda 121

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 122

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le patch panel e le vie di corsa con riempimento massimo 40-50% (per l'aria e per l'aggiunta futura)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 123

Secondo la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale indicazione di costo è corretta?

- A) l'edilizia: 6.000-15.000 €/m² (iper-specializzata)
- B) container data center 100.000-500.000 € (ordini di grandezza)
- C) Ordini di grandezza indicativi: contenment su corridoio 5-15k€ per corridoio
- D) Costi: CRAC 3.000-10.000 €/unità

## Domanda 124

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 125

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier I: componenti singole, fermi per manutenzione
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 126

Quale accorgimento è nelle note di cantiere della scheda «L'edilizia del data center: struttura, pavimenti rialzati, altezze»?

- A) La prima legge del data center: il costo di NON funzionare supera qualsiasi costo di costruzione — si progetta per non fermarsi mai
- B) La verifica preliminare dei carichi (rack pieni, pavimenti rialzati, i gruppi elettrogeni sul tetto o in cortile) è il primo passo di ogni progetto DC
- C) Le prove in carico reali (bypass test) vanno documentate: un ATS mai provato è un'ipotesi
- D) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'

## Domanda 127

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I gas puliti (idrofluorochetomi o miscele inerti CO2/N2/Ar) riducono l'ossigeno o interrompono la combustione in 10-30 secondi senza residui
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 128

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 129

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) il PUE guida le scelte: ogni 0,1 di PUE risparmiato vale milioni sui grandi impianti
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 130

Il quadro normativo di «Che cos'è un data center: l'edificio che non può fermarsi» comprende anche:

- A) specifiche dei produttori IT
- B) i livelli Tier sono definiti dall'Uptime Institute come classificazione di settore
- C) specifiche settore
- D) EN 50600 (serie europea)

## Domanda 131

Secondo la scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni», quale indicazione di costo è corretta?

- A) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€
- B) generatori 150-300 €/kVA
- C) le fibre: da 5-15 €/m il cavo
- D) la sostituzione batterie di un sistema 100 kVA 5-10k€ ogni 4-5 anni

## Domanda 132

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Tier I: componenti singole, fermi per manutenzione
- C) Tier II: componenti ridondanti (N+1) ma percorsi unici
- D) l'harmonic filtering protegge le utenze elettroniche

## Domanda 133

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- C) L'UPS a doppia conversione online purifica e ricrea la corrente: zero microinterruzioni
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 134

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) Tier I: componenti singole, fermi per manutenzione
- C) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 135

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) Le dorsali in fibra monomodio OS2 tra le sale e i punti di distribuzione (ODF)

## Domanda 136

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte
- C) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 137

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) l'harmonic filtering protegge le utenze elettroniche

## Domanda 138

Per «Le reti e il cablaggio strutturato: le autostrade dei dati», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) le spine MPO/MTP per la fibra ad alta densità
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) Elementi: il pavimento rialzato (lastre removibili su piedini: ogni punto accessibile, il freddo passa sotto), il controsoffitto tecnico (i cavi e i sensori sopra), la struttura portante con luci ridotte e controventi? la struttura con portate ridotte per i carichi concentrati, le scalinature per i passaggi (porte di ventilazione? i varchi tra le sale con sigillature per non perdere l'aria), l'isolamento acustico (i server sono rumorosi: il muro tra sale server e uffici è fonoisolante)
- D) Standard: le fibre OM4/OM5 multimodali e le OS2 monomodali (per le lunghe distanze), il cavo in rame Cat6A/Cat8 per i brevi, le prese e i pannelli di permutazione (le patch) che permettono di cambiare configurazione senza toccare i cavi strutturali

## Domanda 139

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)

## Domanda 140

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 141

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) le patch panel e le vie di corsa con riempimento massimo 40-50% (per l'aria e per l'aggiunta futura)
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 142

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) le spine MPO/MTP per la fibra ad alta densità

## Domanda 143

Quale accorgimento è nelle note di cantiere della scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'
- B) La verifica preliminare dei carichi (rack pieni, pavimenti rialzati, i gruppi elettrogeni sul tetto o in cortile) è il primo passo di ogni progetto DC
- C) La prima misura da fare è la termografia in esercizio: i punti caldi si vedono subito
- D) Ogni cavo va etichettato a entrambe le estremità con la stessa matricola e registrato nella mappa

## Domanda 144

Per «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) il fire damper sui condotti di ventilazione isola la zona
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)

## Domanda 145

Quale riferimento normativo è citato nella scheda «Le reti e il cablaggio strutturato: le autostrade dei dati»?

- A) Standard TIA-568 e ISO/IEC 11801 (cablaggio)
- B) normativa antincendio specifica
- C) Standard EN 50600 (modulare)
- D) CEI 0-16 (connessione rete)

## Domanda 146

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 147

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) le batterie (VRLA o litio) coprono 5-15 minuti, il tempo di avvio del gruppo

## Domanda 148

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) i vantaggi: tempi di deploy settimanali, scalabilità modulare, vicinanza (latenza millisecondi invece di decine)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 149

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier I: componenti singole, fermi per manutenzione
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) le batterie (VRLA o litio) coprono 5-15 minuti, il tempo di avvio del gruppo

## Domanda 150

Secondo la scheda «L'edge computing: il data center piccolo e ovunque», a quali riferimenti normativi fare riferimento?

- A) specifiche produttori
- B) i livelli Tier sono definiti dall'Uptime Institute come classificazione di settore
- C) le emissioni e l'installazione dei gruppi seguono le prescrizioni ambientali e antincendio locali
- D) Il rilevamento e la soppressione secondo le prescrizioni antincendio applicabili e le regole dell'installatore autorizzato

## Domanda 151

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) i cavi di collegamento Cat6A schermato per il 10 GbE sul rame
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 152

Quale di questi è un vantaggio documentato di «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) La ridondanza elettrica è assoluta: il data center più piccolo ha più continuità di un ospedale medio
- B) La sicurezza eccessiva rallenta le operazioni quotidiane: i livelli vanno calibrati (non tutto serve Tier IV)
- C) Consumano tantissima energia: la localizzazione (freddo, energia rinnovabile) è la nuova leva competitiva
- D) La ridondanza non usata è costo morto: il Tier giusto si sceglie sul business (non tutti i server valgono Tier IV)

## Domanda 153

Tra questi, quale limite è dichiarato nella scheda «La climatizzazione di precisione: freddo per i server»?

- A) L'edilizia del data center è ingegneria 'ospedaliera': pulizia, precisione, previsione dell'imprevisto
- B) le vie di corsa con margine rendono gli interventi futuri rapidi senza spegnere nulla
- C) troppo alta: corrosione) guastano i server silenziosamente
- D) La climatizzazione è il 40-50% del consumo elettrico: migliorarla è il primo business case (il PUE da 1,5 a 1,2 vale un terzo della bolletta)

## Domanda 154

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 155

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) Tier I: componenti singole, fermi per manutenzione
- C) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- D) Tier II: componenti ridondanti (N+1) ma percorsi unici

## Domanda 156

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) gli impianti a spruzzatura pre-action hanno i tubi carichi d'aria compressa e si riempiono d'acqua solo dopo la conferma del rilevatore: un tubo rotto non inonda la sala
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 157

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- C) le spine MPO/MTP per la fibra ad alta densità
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)

## Domanda 158

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Forme: l'armadio edge (2-12 rack con UPS e clima integrati, silenziosi per gli uffici), il container (20-40 piedi con tutto dentro, da collocare in un parcheggio), la micro-sala (una stanza dell'edificio con i sistemi ridondati miniaturizzati)
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 159

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)
- B) Tier I: componenti singole, fermi per manutenzione
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 160

Quale accorgimento è nelle note di cantiere della scheda «Le reti e il cablaggio strutturato: le autostrade dei dati»?

- A) La regola: il cavo si tira una volta nella vita, la documentazione si aggiorna ogni volta che si tocca
- B) La ridondanza va provata: gli esercizi di switch mensili (da UPS a bypass, da gruppo ad altro) mantengono i meccanismi 'vivi'
- C) il locale batterie ha rischio d'incendio diverso: valutare sistemi dedicati (acqua nebulizzata o agenti specifici)
- D) il peggior nemico è l'intervento umano non documentato: ogni passaggio di cavo toglie ridondanza finché non è ricollaudato

## Domanda 161

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) il PUE guida le scelte: ogni 0,1 di PUE risparmiato vale milioni sui grandi impianti
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) Tier II: componenti ridondanti (N+1) ma percorsi unici
- D) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla

## Domanda 162

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) il fire damper sui condotti di ventilazione isola la zona

## Domanda 163

Quale riferimento normativo è citato nella scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni»?

- A) CEI 0-16 (connessione rete)
- B) normativa antincendio e della sala
- C) ASHRAE TC 9.9 (i margini termici dei server)
- D) Standard TIA-568 e ISO/IEC 11801 (cablaggio)

## Domanda 164

Quale di questi è un vantaggio documentato di «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) la ridondanza non si misura in sala macchine: il punto debole diventa il singolo cavo dimenticato
- B) il pre-action richiede la manutenzione dei compressori d'aria dei tubi
- C) La domanda digitale cresce del 10-20%/anno: i data center sono l'edilizia che più cresce nel mondo (stima settore)
- D) Consumano tantissima energia: la localizzazione (freddo, energia rinnovabile) è la nuova leva competitiva

## Domanda 165

Secondo la scheda «Le reti e il cablaggio strutturato: le autostrade dei dati», quale indicazione di costo è corretta?

- A) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€
- B) le fibre: da 5-15 €/m il cavo
- C) i sistemi di monitoraggio dei flussi (sensori wireless) 1-3k€ per sala
- D) generatori 150-300 €/kVA

## Domanda 166

Quale di questi componenti/processi è descritto nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte
- D) le batterie (VRLA o litio) coprono 5-15 minuti, il tempo di avvio del gruppo

## Domanda 167

Nella scheda «La climatizzazione di precisione: freddo per i server» la tecnologia comprende anche:

- A) il PUE guida le scelte: ogni 0,1 di PUE risparmiato vale milioni sui grandi impianti
- B) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)
- C) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte
- D) Le dorsali in fibra monomodio OS2 tra le sale e i punti di distribuzione (ODF)

## Domanda 168

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) l'ATS statico o commutato trasferisce i carichi
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 169

Quali sono le applicazioni tipiche di «L'edilizia del data center: struttura, pavimenti rialzati, altezze» secondo la scheda?

- A) Progettazione di nuovi data center e retrofit di edifici esistenti (la modalità più comune: ex-industriali riconvertiti)
- B) Data center di ogni dimensione, sale server aziendali, edge node
- C) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)
- D) Ogni data center: dal piccolo locale aziendale all'hyperscale di 100.000 m²

## Domanda 170

Quale di questi è un limite o svantaggio documentato di «La climatizzazione di precisione: freddo per i server»?

- A) Il containment da solo riduce il consumo di ventilazione del 20-30%
- B) la manutenzione programmata senza blackout è il vero valore del Tier III
- C) I margini di temperatura sono stretti: gli errori di taratura (umidità troppo bassa: elettrostatica
- D) La climatizzazione è il 40-50% del consumo elettrico: migliorarla è il primo business case (il PUE da 1,5 a 1,2 vale un terzo della bolletta)

## Domanda 171

Per «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- B) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- C) le spine MPO/MTP per la fibra ad alta densità
- D) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)

## Domanda 172

Nella scheda «L'edge computing: il data center piccolo e ovunque» la tecnologia comprende anche:

- A) Architetture: il contenimento (corridoi chiusi con porte, l'aria non si mescola: il free-cooling diventa possibile anche d'estate), la rear-door cooling (le porte dei rack sono radiatori ad acqua fredda), l'immersion cooling (i server immersi in liquido dielettrico: la frontiera, per i carichi estremi)
- B) il PUE = energia totale / energia IT (1,2-1,4 è ottimo, 1,8+ da rinnovare)
- C) i vantaggi: tempi di deploy settimanali, scalabilità modulare, vicinanza (latenza millisecondi invece di decine)
- D) L'UPS a doppia conversione online purifica e ricrea la corrente: zero microinterruzioni

## Domanda 173

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il fire damper sui condotti di ventilazione isola la zona
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 174

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- B) le batterie (VRLA o litio) coprono 5-15 minuti, il tempo di avvio del gruppo
- C) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 175

Nella scheda «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni» la tecnologia comprende anche:

- A) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)
- B) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete

## Domanda 176

Il quadro normativo di «La sicurezza del data center: fisica, logica, antincendio» comprende anche:

- A) specifiche TIA-942
- B) Gli impianti elettrici seguono la Norma CEI 64-8 con le prescrizioni per le utenze particolari
- C) specifiche settore
- D) ASHRAE TC 9.9 (i margini termici dei server)

## Domanda 177

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) il free cooling porta aria esterna diretta o indiretta nelle mezze stagioni e di notte

## Domanda 178

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 179

Per «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) la certificazione con certifier di ogni condotta Cat6A (lunghezza, attenuazione, diafonia)
- B) l'ATS statico o commutato trasferisce i carichi
- C) Tier I: componenti singole, fermi per manutenzione
- D) il PUE = energia totale / energia IT (1,2-1,4 è ottimo, 1,8+ da rinnovare)

## Domanda 180

Per la scheda «La sicurezza del data center: fisica, logica, antincendio», quale di questi elementi NON è citato tra la sua tecnologia?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) il 'cable management': le canaline e le finger (le 'dita' che guidano i cavi), la documentazione (ogni cavo etichettato: senza mappa, il data center è indecifrabile in 6 mesi)

## Domanda 181

Quale di questi è un limite o svantaggio documentato di «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Il Tier giusto evita di pagare il 300% per un'affidabilità che il business non richiede: un Tier II ben fatto basta al 90% delle PMI
- B) Ogni salto di Tier raddoppia o triplica investimento e consumi
- C) la manutenzione programmata senza blackout è il vero valore del Tier III
- D) Il cablaggio ben documentato dimezza i tempi di intervento: l'errore 'ho staccato il cavo sbagliato' costa ore di downtime

## Domanda 182

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- B) gli impianti a spruzzatura pre-action hanno i tubi carichi d'aria compressa e si riempiono d'acqua solo dopo la conferma del rilevatore: un tubo rotto non inonda la sala
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 183

Quale riferimento normativo è citato nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) specifiche produttori
- B) specifiche dei produttori IT
- C) TIA-942 (standard progettazione)
- D) la sicurezza delle batterie segue le schede dei produttori con la gestione come rifiuti pericolosi a fine vita

## Domanda 184

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- C) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- D) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)

## Domanda 185

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la verifica: i collaudi con il 'black building test' (si stacca tutto e si guarda se regge)
- B) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- C) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 186

Quale di questi è un limite o svantaggio documentato di «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) L'online double conversion isola i server da ogni disturbo di rete: microtagli, sbalzi, armoniche
- B) La domanda digitale cresce del 10-20%/anno: i data center sono l'edilizia che più cresce nel mondo (stima settore)
- C) Consumano tantissima energia: la localizzazione (freddo, energia rinnovabile) è la nuova leva competitiva
- D) il free cooling nelle zone fredde italiane copre 4-6 mesi l'anno

## Domanda 187

Quale di questi componenti/processi è descritto nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) l'harmonic filtering protegge le utenze elettroniche
- D) La separazione dei flussi con containment (tendaggi o pareti trasparenti) evita il mescolamento aria calda/fredda

## Domanda 188

Quale di questi NON appartiene alla tecnologia descritta nella scheda «I livelli di affidabilità Tier e la ridondanza N+1»?

- A) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- B) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- C) Tier II: componenti ridondanti (N+1) ma percorsi unici
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 189

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Tier II: componenti ridondanti (N+1) ma percorsi unici
- B) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli
- C) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- D) il PUE = energia totale / energia IT (1,2-1,4 è ottimo, 1,8+ da rinnovare)

## Domanda 190

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Che cos'è un data center: l'edificio che non può fermarsi»?

- A) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
- B) il rilevamento doppio (fumo + calore) riduce i falsi allarmi
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)

## Domanda 191

Il quadro normativo di «La continuità elettrica: UPS, gruppi elettrogeni, doppie alimentazioni» comprende anche:

- A) gli spruzzatori automatici seguono le norme di prodotto e installazione UNI EN 12845 (impianti a pioggia fissa) con la variante pre-action
- B) normativa antincendio e ambientale per i generatori
- C) specifiche produttori
- D) Lo standard ANSI/TIA-568 per il cablaggio strutturato (con la serie ISO/IEC 11801 equivalente)

## Domanda 192

Secondo la scheda «Le reti e il cablaggio strutturato: le autostrade dei dati», a quali riferimenti normativi fare riferimento?

- A) normativa antincendio e della sala
- B) ASHRAE TC 9.9 (i margini termici dei server)
- C) normativa antincendio ridotta per gli armadi
- D) specifiche produttori

## Domanda 193

Quale dato economico o di costo è citato nella scheda «Le reti e il cablaggio strutturato: le autostrade dei dati»?

- A) Costi: il cablaggio strutturato completo: 50-150 €/punto (ordine di grandezza)
- B) l'edilizia: 6.000-15.000 €/m² (iper-specializzata)
- C) Ordini di grandezza indicativi: UPS 100 kVA 20-40k€
- D) Costi: CRAC 3.000-10.000 €/unità

## Domanda 194

Secondo la scheda «La climatizzazione di precisione: freddo per i server», quale indicazione di costo è corretta?

- A) Costi: armadio edge 20.000-80.000 €
- B) Ordini di grandezza indicativi: impianto a gas per una sala 300-500 m² 20-50k€
- C) il contenimento dei corridoi: 100-300 €/m
- D) generatori 150-300 €/kVA

## Domanda 195

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) l'harmonic filtering protegge le utenze elettroniche
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati
- D) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)

## Domanda 196

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) La ridondanza si applica a corrente (UPS, gruppi), raffreddamento e rete
- B) Architettura: le due linee A e B alimentano ogni rack (doppia alimentazione dei server), gli UPS a modularità o monoblocco (10-15 minuti di autonomia: il tempo di avviare i generatori), i generatori con autonomia di carburante 24-48 ore (o gas metano), i bypass di manutenzione (si può manutenere tutto senza spegnere)
- C) Tier I: componenti singole, fermi per manutenzione
- D) Tier III: ogni componente manutenibile senza fermare il servizio (concurrently maintainable), uplink multipli

## Domanda 197

Per la scheda «I livelli di affidabilità Tier e la ridondanza N+1», quale di questi elementi NON è citato tra la sua tecnologia?

- A) il gruppo elettrogeno con quadro di parallelo e serbatoio autonomo per 8-72 ore
- B) Tier II: componenti ridondanti (N+1) ma percorsi unici
- C) Tier IV: fault tolerance, doppio alimentazione fino al server, qualsiasi guasto singolo non interrompe nulla
- D) Tier I: componenti singole, fermi per manutenzione

## Domanda 198

Quale di questi NON appartiene alla tecnologia descritta nella scheda «La sicurezza del data center: fisica, logica, antincendio»?

- A) la sicurezza logica interagisce con quella fisica (l'accesso al rack richiede l'autorizzazione logica)
- B) Livelli: il perimetro (il sito), l'edificio (i varchi), la sala (le impronte? i badge biometrici), il rack (le chiavi elettroniche individuali)
- C) l'acqua refrigerata con chillers ad alta temperatura di mandata (18-20 °C) elimina la deumidificazione
- D) l'antincendio specifico: i gas estinguenti (FM-200, NOVEC 1230, oggi in transizione verso sostanze meno inquinanti: i clean agent) che spengono senza danneggiare i server, la rivelazione precoce (VESDA: rileva il fumo nella fase di incipiente), l'allagamento: i rilevatori d'acqua sulle pavimentazioni sospese e sotto i pavimenti rialzati

## Domanda 199

Quali sono le applicazioni tipiche di «La sicurezza del data center: fisica, logica, antincendio» secondo la scheda?

- A) Progettazione di nuovi data center e retrofit di edifici esistenti (la modalità più comune: ex-industriali riconvertiti)
- B) Data center aziendali e commerciali, locali server critici
- C) SCELTA DEL LIVELLO per data center di cloud provider, sale server aziendali, centrali telefoniche, ospedali (reparti critici)
- D) Sale server, sale di rete, archivi magnetici, locali UPS e batterie (qui servono sistemi dedicati per il rischio diverso)

## Domanda 200

Per la scheda «Che cos'è un data center: l'edificio che non può fermarsi», quale di questi elementi NON è citato tra la sua tecnologia?

- A) I livelli: lo standard Uptime Tier (I-IV) classifica la resilienza (Tier IV = tollera ogni guasto senza interruzione, con duplicazione totale)
- B) L'UPS a doppia conversione online purifica e ricrea la corrente: zero microinterruzioni
- C) le metriche: PUE (Power Usage Effectiveness: energia totale / energia IT, il santo graal dell'efficienza: i migliori < 1,2, la media storica ~1,5+), il livello di servizio (SLA 99,982% per Tier IV)
- D) il TIA-942 definisce gli aspetti di progetto (camere, corridoi, potenza)
