# ESAME — LABORATORI CLEANROOM (250 domande)

Risposte NON presenti: il file chiave è riservato (fuori repository).
Le opzioni sbagliate sono errori tipici di uno specialista del settore, pertinenti alla materia della domanda.

## Domanda 1

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) kit di autocontrollo (contatore particellare portatile per verifiche intermedie)
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 2

Perché «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» conviene secondo la scheda? Scegli il vantaggio corretto:

- A) le FFU introducono rumore (da verificare in progetto, tipicamente 55-65 dB(A) a soffitto pieno)
- B) L'energia: le cleanroom ad alta classe sono tra gli ambienti piu' energivori (50-300 vol/h di ricambi trattati): l'opex elettrico puo' superare il capex in 5-8 anni
- C) la filtrazione terminale richiede controsoffitti strutturali portanti e spazi tecnici
- D) l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve

## Domanda 3

Il quadro normativo di «Layout e flussi: persone, materiali, prodotto, rifiuti» comprende anche:

- A) Documentazione di riferimento GMP per DQ/IQ/OQ/PQ (linee guida di settore)
- B) Farmacopea Europea (riferimenti di processo)
- C) EU GMP Annex 1 (per le preparazioni sterili in farmacia ospedaliera)
- D) D.Lgs 81/2008 (spogliatoi e servizi Titolo II per la parte lavoratori)

## Domanda 4

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)

## Domanda 5

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) prese elettriche e punti luce a incasso totale con guarnizione
- D) procedure di pulizia documentate (agenti, frequenze, responsabili, verifiche con ATP test o tamponi dove richiesto)

## Domanda 6

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- B) lampade a LED stagnhe IP54-IP65 a filo soffitto
- C) porte con vetro a filo e maniglie a tenuta
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 7

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri)
- D) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC

## Domanda 8

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) passaggi impianti con rosoni sigillati e guarnizioni

## Domanda 9

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 10

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ridondanza N+1 sui componenti critici per i processi continui
- B) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)

## Domanda 11

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 12

Nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» la tecnologia comprende anche:

- A) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) registrazione dati a fini GMP (data integrity)

## Domanda 13

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 14

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- B) lampade a LED stagnhe IP54-IP65 a filo soffitto
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) Elementi: HVAC dedicato 100% aria esterna, espulsione tramite HEPA (con test di integrita' in sito e sostituzione bag-in/bag-out), ridondanza dei ventilatori di espulsione (N+1) con allarme di caduta depressione, airlock con porte interbloccate, autoclave a passaggio con barriera biologica sigillata (flangia a tenuta sul muro), pass-through con decontaminazione, BSC classe II/III come barriera primaria di processo, scarichi autonomi con trattamento, finiture continue sigillate (resina, inox), test di tenuta della camera (pressure decay) e smoke test sui flussi inversi

## Domanda 15

Quale di questi componenti/processi è descritto nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) BMS con trend di portata, dp filtri, T/UR
- B) recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico)
- C) piano manutentivo con scadenzario filtri e verifiche
- D) kit di autocontrollo (contatore particellare portatile per verifiche intermedie)

## Domanda 16

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 17

Secondo la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale elemento fa parte della tecnologia dell'argomento trattato?

- A) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- B) struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri)
- C) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)
- D) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali

## Domanda 18

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) registrazione dati a fini GMP (data integrity)
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 19

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 20

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 21

Secondo la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale indicazione di costo è corretta?

- A) opex annuo cleanroom industriale media 150-400 €/m2/anno (energia + manutenzione + riconvalida + pulizie)
- B) grado B con fondo per zona asettica 8.000-15.000 €/m2 e oltre
- C) finestre a filo 800-2.000 €/cad
- D) Ordini di grandezza indicativi: infrastruttura cleanroom industriale avanzata (ISO 5-6, ESD controllato) 6.000-12.000 €/m2

## Domanda 22

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) recupero termico sull'espulso dove compatibile

## Domanda 23

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) porte con vetro a filo e maniglie a tenuta
- B) passaggi impianti con rosoni sigillati e guarnizioni
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)

## Domanda 24

Quale riferimento normativo è citato nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) CEI 64-8 (messa a terra e equipotenzialita')
- B) EN 1822 (filtri HEPA/ULPA)
- C) D.Lgs 81/2008 (porte e svincoli antipanico Titolo II
- D) UNI EN 16798 (prestazioni energetiche ventilazione, per i bilanci)

## Domanda 25

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) Strumenti del controllo particellare: filtrazione terminale HEPA/ULPA (EN 1822), flussi d'aria turbolenti (diluizione) o unidirezionali (spazzamento) secondo la classe, cascata di pressione tra gradi, airlock e gowning per le persone, pass-through per i materiali
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 26

Quale di questi è un vantaggio documentato di «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) gli airlock consumano superficie utile (6-12 m2 cadauno)
- B) il mantenimento dei dp richiede portate differenziali che aumentano l'energia
- C) La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi
- D) Le sovrappressioni alte su involucri non tenuta sprecano aria e rendono le porte dure da aprire (rischio ergonomico e anti-panico: verificare forze di apertura e svincoli)

## Domanda 27

Quale di questi è un vantaggio documentato di «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) la classe va scelta sul processo reale, non 'per sicurezza': ogni classe in piu' e' un costo di investimento e uno di esercizio permanente
- B) I costi crescono in modo esplosivo con la classe: una ISO 5 in-operation puo' costare 3-6 volte una ISO 8 a pari superficie
- C) la dichiarazione 'at-rest' non garantisce l'in-operation: serve chiarezza contrattuale sullo stato di riferimento
- D) La classificazione ISO e' uno standard internazionale oggettivo: il contratto puo' prescrivere classe, stato di occupazione e metodo di verifica

## Domanda 28

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 29

Per lavorare correttamente su «Camere bianche: classi ISO 14644-1 e principi di funzionamento», cosa raccomandano le note di cantiere?

- A) In un progetto GMP il primo documento da aprire non e' la pianta ma la CCS: se progetto HVAC, layout e procedure non nascono insieme dalla strategia di controllo, l'ispezione trovera' la discrepanza
- B) Senza questi quattro elementi il collaudo della cleanroom diventa una trattativa invece che una misura
- C) Metti i prefiltri nel preventivo di esercizio con una scorta in loco e il loro scadenzario sul BMS: il prefiltro da 40 € cambiato in tempo e' la polizza piu' economica sulla vita del filtro HEPA da 600 €
- D) E metti lo specchio alla fine del gowning con il cartello di autocontrollo: costa 200 € e fa piu' di un audit

## Domanda 30

Il quadro normativo di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» comprende anche:

- A) EN 1822 (filtri)
- B) Linee guida per la sicurezza in sala operatoria (ISPESL/INAIL — da verificare l'edizione vigente)
- C) UNI EN ISO 14644-2 (monitoraggio per la conformita')
- D) EN 61340 (controllo ESD per l'elettronica)

## Domanda 31

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 32

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) prese elettriche e punti luce a incasso totale con guarnizione
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 33

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) Elementi: HVAC dedicato 100% aria esterna, espulsione tramite HEPA (con test di integrita' in sito e sostituzione bag-in/bag-out), ridondanza dei ventilatori di espulsione (N+1) con allarme di caduta depressione, airlock con porte interbloccate, autoclave a passaggio con barriera biologica sigillata (flangia a tenuta sul muro), pass-through con decontaminazione, BSC classe II/III come barriera primaria di processo, scarichi autonomi con trattamento, finiture continue sigillate (resina, inox), test di tenuta della camera (pressure decay) e smoke test sui flussi inversi

## Domanda 34

Nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» la tecnologia comprende anche:

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- D) Soluzioni: filtrazione chimica su aria esterna e di ricircolo (media a carbone impregnato, verifica con campionamenti AMC)

## Domanda 35

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC

## Domanda 36

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) BMS con trend di portata, dp filtri, T/UR
- B) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- C) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 37

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) recupero termico sull'espulso dove compatibile
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 38

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) gestione a due regimi (operativo/standby con mantenimento dp)

## Domanda 39

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%

## Domanda 40

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 41

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 42

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni
- B) BMS con trend di portata, dp filtri, T/UR
- C) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- D) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)

## Domanda 43

Quale di questi è un vantaggio documentato di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto)
- B) L'energia: le cleanroom ad alta classe sono tra gli ambienti piu' energivori (50-300 vol/h di ricambi trattati): l'opex elettrico puo' superare il capex in 5-8 anni
- C) le FFU introducono rumore (da verificare in progetto, tipicamente 55-65 dB(A) a soffitto pieno)
- D) la filtrazione terminale richiede controsoffitti strutturali portanti e spazi tecnici

## Domanda 44

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito

## Domanda 45

Quale dato economico o di costo è citato nella scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) programma di pulizia professionale cleanroom 3-8 €/m2/mese secondo classe e frequenze
- B) baia microelettronica ad alta classe: oltre, fortemente dipendente dal processo
- C) Ordini di grandezza indicativi: porta cleanroom a tenuta 2.500-6.000 €/porta
- D) ISO 6-5 con FFU 1.500-3.500 €/m2

## Domanda 46

Tra questi, quale limite è dichiarato nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni
- B) Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto)
- C) l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve
- D) le FFU introducono rumore (da verificare in progetto, tipicamente 55-65 dB(A) a soffitto pieno)

## Domanda 47

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 48

Quale dato economico o di costo è citato nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) Ordini di grandezza indicativi: pareti modulari cleanroom 250-500 €/m2
- B) opex annuo cleanroom industriale media 150-400 €/m2/anno (energia + manutenzione + riconvalida + pulizie)
- C) validazione contenimento e test di tenuta 10-30 k€
- D) interblocco a due porte 1.500-4.000 €

## Domanda 49

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 50

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) Leve di progetto: analisi del processo per ridurre classe/superficie
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 51

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)
- B) CCS documentata con analisi del rischio (FMEA) su ogni fase
- C) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- D) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo

## Domanda 52

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) porte con vetro a filo e maniglie a tenuta
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 53

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) Strumenti: sistema di monitoraggio ambientale (EMS) con sensori dp/T/UR/particelle collegati a BMS con trend e allarmi (a due soglie: avviso e azione)
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 54

Quale dato economico o di costo è citato nella scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) trasmettitori dp con allarme 800-2.000 €/punto
- B) opex elettrico cleanroom 60-200 kWh/m2/anno secondo classe e regime
- C) controsoffitto cleanroom camminabile 150-300 €/m2
- D) ISO 6-5 con FFU 1.500-3.500 €/m2

## Domanda 55

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 56

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 57

Quale riferimento normativo è citato nella scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) CEI 64-8 (messa a terra e equipotenzialita')
- B) UNI EN ISO 14644 (classificazione)
- C) UNI EN ISO 14644-1 (classificazione), UNI EN ISO 14644-2 (monitoraggio per mantenere la conformita'), UNI EN ISO 14644-4 (progettazione, costruzione e avviamento)
- D) UNI EN 12128 (biotecnologia: criteri di sicurezza dei laboratori — da verificare l'edizione vigente)

## Domanda 58

Quale dato economico o di costo è citato nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) verifica fog test e tenuta 1.500-5.000 € per ambiente
- B) controsoffitto cleanroom camminabile 150-300 €/m2
- C) PQ e monitoraggio microbiologico iniziale 5-15 k€
- D) media fill e monitoraggi di routine: voci di esercizio annue significative

## Domanda 59

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) BMS con trend di portata, dp filtri, T/UR
- D) Leve di progetto: analisi del processo per ridurre classe/superficie

## Domanda 60

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) procedure di pulizia documentate (agenti, frequenze, responsabili, verifiche con ATP test o tamponi dove richiesto)
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 61

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) recupero termico sull'espulso dove compatibile
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 62

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 63

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) Parametri di progetto da concordare con l'utenza PRIMA di disegnare: classe ISO per stato di occupazione, temperature e umidita' (tipicamente 20-24 °C, 40-60% UR, piu' stretti in microelettronica), pressurizzazione tra ambienti, rumore e vibrazioni (in microelettronica stringenti), recupero e rinnovo aria
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) recupero termico sull'espulso dove compatibile

## Domanda 64

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) gestione delle non conformita': deviazione -> analisi -> azione correttiva (CAPA nel farmaceutico)
- B) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 65

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 66

Quale accorgimento è nelle note di cantiere della scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) E il test di tenuta (pressure decay) fallo PRIMA delle finiture finali: cercare una perdita con le resine gia' posate e' un incubo costoso
- B) Coinvolgi il QA dal primo schizzo
- C) Scrivi i criteri di accettazione nel contratto PRIMA del primo test (classe, stato, punti, metodo, tolleranze) e fai il leak test su OGNI filtro, non a campione: il filtro difettoso e' sempre quello non testato
- D) Metti per iscritto nel contratto: classe ISO, stato di occupazione, punti di misura e metodo (ISO 14644-1 e -3)

## Domanda 67

Per «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Sala operatoria: UTA dedicata 100% aria esterna o con ricircolo controllato (secondo linee guida e valutazione del rischio), plenum HEPA H13-H14 sopra il tavolo con flusso unidirezionale (velocita' tipiche 0,2-0,4 m/s), dp positivi 10-20 Pa, porte scorrevoli automatiche a tenuta, finiture continue e raccordi a calza, controllo T 20-24 °C e UR 40-60% (stabile)
- B) recupero termico sull'espulso dove compatibile
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori

## Domanda 68

Il quadro normativo di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» comprende anche:

- A) EU GMP Volume 4 con Annex 1 (prodotti sterili, ed
- B) UNI 10339 (classificazione, requisiti e criteri di verifica degli impianti aeraulici — per il confronto con le UTA ordinarie)
- C) EU GMP Annex 1 (flussi e gowning nel farmaceutico)
- D) EN 61340 (controllo ESD per l'elettronica)

## Domanda 69

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito

## Domanda 70

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) Strumenti: sistema di monitoraggio ambientale (EMS) con sensori dp/T/UR/particelle collegati a BMS con trend e allarmi (a due soglie: avviso e azione)
- B) porte con vetro a filo e maniglie a tenuta
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 71

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) ridondanza N+1 sui componenti critici per i processi continui
- B) recupero termico sull'espulso dove compatibile
- C) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- D) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)

## Domanda 72

Qual è il punto debole di «Camere bianche: classi ISO 14644-1 e principi di funzionamento» secondo la scheda?

- A) la logica a parametri (classe, T, UR, dp) rende il progetto verificabile in collaudo
- B) la modularita' dei sistemi consente ampliamenti e riclassificazioni
- C) La classificazione ISO e' uno standard internazionale oggettivo: il contratto puo' prescrivere classe, stato di occupazione e metodo di verifica
- D) la dichiarazione 'at-rest' non garantisce l'in-operation: serve chiarezza contrattuale sullo stato di riferimento

## Domanda 73

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- B) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 74

Quale dato economico o di costo è citato nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Ordini di grandezza indicativi: laboratorio BSL-2 con requisiti potenziati 3.000-6.000 €/m2
- B) ISO 6-5 5.000-10.000 €/m2 e oltre (microelettronica e sterile possono superare questi valori di molto)
- C) Ordini di grandezza indicativi: HVAC cleanroom ISO 8-7 800-1.500 €/m2
- D) Ordini di grandezza indicativi: infrastruttura cleanroom industriale avanzata (ISO 5-6, ESD controllato) 6.000-12.000 €/m2

## Domanda 75

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) recupero termico sull'espulso dove compatibile
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) registrazione dati a fini GMP (data integrity)
- D) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)

## Domanda 76

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- B) Leve di progetto: analisi del processo per ridurre classe/superficie
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) prese elettriche e punti luce a incasso totale con guarnizione

## Domanda 77

Secondo la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale indicazione di costo è corretta?

- A) calibrazione sensori 100-300 €/sensore/anno
- B) sostituzione prefiltri 20-60 €/elemento
- C) sostituzione HEPA 300-800 €/elemento installata
- D) pass-through dinamico 5-10 k€

## Domanda 78

Quale riferimento normativo è citato nella scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) UNI EN ISO 14644-4 (progettazione)
- B) UNI 10339 (classificazione, requisiti e criteri di verifica degli impianti aeraulici — per il confronto con le UTA ordinarie)
- C) UNI EN ISO 14644-4 (pressurizzazione e separazione ambienti)
- D) D.Lgs 81/2008 (agenti biologici Titolo X, sostanze pericolose Titolo IX)

## Domanda 79

Quale riferimento normativo è citato nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) UNI EN ISO 14644-4 (materiali e finiture)
- B) D.Lgs 81/2008 Titolo X (esposizione ad agenti biologici: classificazione e misure di contenimento)
- C) UNI EN 16798 (prestazioni energetiche ventilazione, per i bilanci)
- D) 2022: CCS, monitoraggio, tecnologie barriera)

## Domanda 80

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) Documenti economici: URS con criteri di accettazione (evita extra), computo per sistemi (involucro/HVAC/finiture/qualifica), piano TCO a 10 anni come base decisionale
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito

## Domanda 81

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) BMS con trend di portata, dp filtri, T/UR
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 82

Quale dato economico o di costo è citato nella scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) Ordini di grandezza indicativi: cleanroom industriale ISO 8-7 chiavi in mano 2.500-5.000 €/m2
- B) interblocco a due porte 1.500-4.000 €
- C) Ordini di grandezza indicativi: sala operatoria nuova con plenum unidirezionale e UTA dedicata 250-600 k€ (parte impiantistico-edile, esclusa strumentazione)
- D) baia microelettronica ad alta classe: oltre, fortemente dipendente dal processo

## Domanda 83

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) recupero termico sull'espulso dove compatibile
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 84

Quale di questi è un vantaggio documentato di «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) negli spazi esistenti angusti il layout corretto puo' essere impossibile senza ampliamenti
- B) I flussi separati consumano superficie: gowning + airlock + pass-through possono valere il 20-30% dell'area cleanroom
- C) Il layout a flussi separati elimina la principale sorgente di contaminazione (persone e materiali) alla radice
- D) la disciplina dei flussi va mantenuta in esercizio (formazione e controllo: il pass-through usato come porta e' il fallimento classico)

## Domanda 85

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) porte con vetro a filo e maniglie a tenuta
- B) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- C) kit di autocontrollo (contatore particellare portatile per verifiche intermedie)
- D) passaggi impianti con rosoni sigillati e guarnizioni

## Domanda 86

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) ridondanza N+1 sui componenti critici per i processi continui
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- D) documentazione: protocollo di qualifica con criteri di accettazione, report con misure puntuali (pianta dei punti di campionamento), certificazione di classificazione (ISO 14644-1), piano di riconvalida periodica (tipicamente 6-12 mesi secondo classe e settore, GMP: secondo CCS)

## Domanda 87

Quale di questi è un limite o svantaggio documentato di «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) Il layout a flussi separati elimina la principale sorgente di contaminazione (persone e materiali) alla radice
- B) il gowning ben fatto riduce drasticamente i conteggi in-operation (le persone emettono milioni di particelle al minuto)
- C) I flussi separati consumano superficie: gowning + airlock + pass-through possono valere il 20-30% dell'area cleanroom
- D) la marcia in avanti semplifica anche la tracciabilita' del processo

## Domanda 88

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 89

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)»?

- A) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- B) cascata di pressione con allarmi
- C) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- D) Leve di progetto: analisi del processo per ridurre classe/superficie

## Domanda 90

Quale ordine di grandezza economico è riportato per «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) autoclave a passaggio con barriera 80-250 k€
- B) leak test PAO filtri 150-400 €/filtro
- C) controsoffitto cleanroom camminabile 150-300 €/m2
- D) FFU 1.200x600 con H14 1.500-3.000 €/unita'

## Domanda 91

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- D) struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri)

## Domanda 92

Tra questi, quale vantaggio è attribuito a «Layout e flussi: persone, materiali, prodotto, rifiuti» dalla scheda?

- A) negli spazi esistenti angusti il layout corretto puo' essere impossibile senza ampliamenti
- B) I flussi separati consumano superficie: gowning + airlock + pass-through possono valere il 20-30% dell'area cleanroom
- C) la disciplina dei flussi va mantenuta in esercizio (formazione e controllo: il pass-through usato come porta e' il fallimento classico)
- D) il gowning ben fatto riduce drasticamente i conteggi in-operation (le persone emettono milioni di particelle al minuto)

## Domanda 93

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- C) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 94

Quale ordine di grandezza economico è riportato per «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) collaudo e classificazione iniziale 3-10 k€ per ambiente piccolo-medio
- B) opex annuo cleanroom industriale media 150-400 €/m2/anno (energia + manutenzione + riconvalida + pulizie)
- C) massello inerziale con isolatori per strumento sensibile 20-80 k€
- D) riconvalida periodica annua 5-20 k€ secondo complessita'

## Domanda 95

Secondo la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale indicazione di costo è corretta?

- A) pavimento resina cleanroom 60-120 €/m2 (conduttivo 80-150 €/m2)
- B) isolatore per riempimento asettico da laboratorio/piccola serie 250-800 k€
- C) Ordini di grandezza indicativi: sala operatoria nuova con plenum unidirezionale e UTA dedicata 250-600 k€ (parte impiantistico-edile, esclusa strumentazione)
- D) pass-through 3.000-10.000 € (statico/dinamico)

## Domanda 96

Quale affermazione sui limiti di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» è quella corretta?

- A) le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia
- B) i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi
- C) I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo)
- D) l'umidita' residua del supporto fa fallire le resine: misurare sempre l'umidita' del massetto prima della posa

## Domanda 97

Nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» la tecnologia comprende anche:

- A) farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni
- B) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- C) BMS con trend di portata, dp filtri, T/UR
- D) ridondanza N+1 sui componenti critici per i processi continui

## Domanda 98

Tra questi, quale vantaggio è attribuito a «Cascata di pressione, airlock e tenuta dell'involucro» dalla scheda?

- A) Le sovrappressioni alte su involucri non tenuta sprecano aria e rendono le porte dure da aprire (rischio ergonomico e anti-panico: verificare forze di apertura e svincoli)
- B) il mantenimento dei dp richiede portate differenziali che aumentano l'energia
- C) gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta)
- D) gli airlock consumano superficie utile (6-12 m2 cadauno)

## Domanda 99

Quale di questi componenti/processi è descritto nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni
- C) Strumenti: sistema di monitoraggio ambientale (EMS) con sensori dp/T/UR/particelle collegati a BMS con trend e allarmi (a due soglie: avviso e azione)
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 100

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) gestione a due regimi (operativo/standby con mantenimento dp)
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 101

Quale di questi componenti/processi è descritto nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- C) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- D) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori

## Domanda 102

Perché «Camere bianche: classi ISO 14644-1 e principi di funzionamento» conviene secondo la scheda? Scegli il vantaggio corretto:

- A) la modularita' dei sistemi consente ampliamenti e riclassificazioni
- B) la classe va scelta sul processo reale, non 'per sicurezza': ogni classe in piu' e' un costo di investimento e uno di esercizio permanente
- C) I costi crescono in modo esplosivo con la classe: una ISO 5 in-operation puo' costare 3-6 volte una ISO 8 a pari superficie
- D) la dichiarazione 'at-rest' non garantisce l'in-operation: serve chiarezza contrattuale sullo stato di riferimento

## Domanda 103

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) CCS documentata con analisi del rischio (FMEA) su ogni fase
- C) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- D) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi

## Domanda 104

Per «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)
- B) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- C) gestione delle non conformita': deviazione -> analisi -> azione correttiva (CAPA nel farmaceutico)
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 105

Secondo la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», a quali riferimenti normativi fare riferimento?

- A) D.Lgs 81/2008 (agenti biologici Titolo X, sostanze pericolose Titolo IX)
- B) UNI EN ISO 14644 (classificazione)
- C) EU GMP Annex 1 (superfici lavabili e resistenti nel farmaceutico)
- D) UNI EN ISO 14644 (serie)

## Domanda 106

Quale ordine di grandezza economico è riportato per «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) grado B con fondo per zona asettica 8.000-15.000 €/m2 e oltre
- B) Ordini di grandezza indicativi: pacchetto IQ/OQ per cleanroom piccola-media 8-25 k€
- C) pass-through 3.000-10.000 € (statico/dinamico)
- D) isolatore per riempimento asettico da laboratorio/piccola serie 250-800 k€

## Domanda 107

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) Sala operatoria: UTA dedicata 100% aria esterna o con ricircolo controllato (secondo linee guida e valutazione del rischio), plenum HEPA H13-H14 sopra il tavolo con flusso unidirezionale (velocita' tipiche 0,2-0,4 m/s), dp positivi 10-20 Pa, porte scorrevoli automatiche a tenuta, finiture continue e raccordi a calza, controllo T 20-24 °C e UR 40-60% (stabile)

## Domanda 108

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) porte con vetro a filo e maniglie a tenuta
- B) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC

## Domanda 109

Quale dato economico o di costo è citato nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) baia microelettronica ad alta classe: oltre, fortemente dipendente dal processo
- B) Ordini di grandezza indicativi: blocco gowning completo (finiture, arredi inox, lavabi, dispenser) 15-40 k€ per nucleo
- C) sostituzione HEPA 300-800 €/elemento installata
- D) leak test PAO filtri 150-400 €/filtro

## Domanda 110

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) Strumenti del controllo particellare: filtrazione terminale HEPA/ULPA (EN 1822), flussi d'aria turbolenti (diluizione) o unidirezionali (spazzamento) secondo la classe, cascata di pressione tra gradi, airlock e gowning per le persone, pass-through per i materiali

## Domanda 111

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) Documenti economici: URS con criteri di accettazione (evita extra), computo per sistemi (involucro/HVAC/finiture/qualifica), piano TCO a 10 anni come base decisionale
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 112

Per «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) Documenti economici: URS con criteri di accettazione (evita extra), computo per sistemi (involucro/HVAC/finiture/qualifica), piano TCO a 10 anni come base decisionale
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 113

Quali sono le applicazioni tipiche di «Cascata di pressione, airlock e tenuta dell'involucro» secondo la scheda?

- A) Tutte le cleanroom in esercizio continuativo, con criticita' massime in farmaceutico (obbligo GMP) e nelle sale operatorie (verifiche programmate)
- B) Produzione sterile (iniettabili, oftalmici), preparazione asettica, colture cellulari e terapie avanzate (ATMP), microbiologia farmaceutica, cosmetico sterile
- C) Laboratori di ricerca biomedica, diagnostica microbiologica, laboratori vaccini e colture, laboratori di analisi ambientali con agenti pericolosi
- D) Tutte le cleanroom classificate, laboratori BSL (pressione inversa), sale operatorie (sovrapressione), zone high-care alimentari

## Domanda 114

Quale di questi è un limite o svantaggio documentato di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto)
- B) L'energia: le cleanroom ad alta classe sono tra gli ambienti piu' energivori (50-300 vol/h di ricambi trattati): l'opex elettrico puo' superare il capex in 5-8 anni
- C) l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve
- D) il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni

## Domanda 115

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- D) BMS con trend di portata, dp filtri, T/UR

## Domanda 116

Secondo la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», a quali riferimenti normativi fare riferimento?

- A) EN 1822 (filtri HEPA/ULPA, classi H13-U17)
- B) UNI EN ISO 14644-2 (monitoraggio per la conformita')
- C) EU GMP Annex 1 (flussi e gowning nel farmaceutico)
- D) UNI EN ISO 14644 (classificazione)

## Domanda 117

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 118

Secondo la scheda «Cascata di pressione, airlock e tenuta dell'involucro», a quali riferimenti normativi fare riferimento?

- A) EU GMP Annex 1 (cascade di pressione nel farmaceutico, ed
- B) UNI 10339 (classificazione, requisiti e criteri di verifica degli impianti aeraulici — per il confronto con le UTA ordinarie)
- C) EN 1822 (filtri)
- D) Linee guida di settore per le sale operatorie (verifiche periodiche — da verificare)

## Domanda 119

Quale dato economico o di costo è citato nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) leak test PAO filtri 150-400 €/filtro
- B) opex annuo cleanroom industriale media 150-400 €/m2/anno (energia + manutenzione + riconvalida + pulizie)
- C) sostituzione filtro terminale 300-800 €/unita' compresa verifica
- D) qualifica completa (DQ/IQ/OQ/PQ) di un impianto medio 50-150 k€

## Domanda 120

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Strumentazione: contatore particellare calibrato (campione di misura per classe), anemometro/balometro per portate e velocita', generatore di aerosol PAO + fotometro per il leak test dei filtri (scansione integrale delle guarnizioni e dei media), igrometri e termometri certificati, manometri differenziali
- B) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 121

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 122

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) recupero termico sull'espulso dove compatibile
- B) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- C) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%
- D) BMS con trend di portata, dp filtri, T/UR

## Domanda 123

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) passaggi impianti con rosoni sigillati e guarnizioni
- C) Documenti economici: URS con criteri di accettazione (evita extra), computo per sistemi (involucro/HVAC/finiture/qualifica), piano TCO a 10 anni come base decisionale
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 124

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) BMS con trend di portata, dp filtri, T/UR
- D) passaggi impianti con rosoni sigillati e guarnizioni

## Domanda 125

Secondo la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale elemento fa parte della tecnologia dell'argomento trattato?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) piano manutentivo con scadenzario filtri e verifiche
- C) cascata di pressione con allarmi
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 126

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 127

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 128

Nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» la tecnologia comprende anche:

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%
- C) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 129

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 130

Per lavorare correttamente su «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», cosa raccomandano le note di cantiere?

- A) Prima di promettere una classe ISO 4-5 in un edificio esistente, fai misurare le vibrazioni del solaio per una settimana: se il criterio VC dello strumento non e' rispettato in partenza, la cleanroom piu' pulita del mondo non servira' a nulla
- B) Metti i prefiltri nel preventivo di esercizio con una scorta in loco e il loro scadenzario sul BMS: il prefiltro da 40 € cambiato in tempo e' la polizza piu' economica sulla vita del filtro HEPA da 600 €
- C) Disegna il percorso del carrello rifiuti PRIMA di quello del prodotto: e' il flusso che tutti dimenticano e che poi passa dove non deve
- D) E prevedi le porte di ispezione filtri dal lato pulito: scoprire dopo che l'HEPA non si puo' sostituire senza smontare il controsoffitto e' un errore che paghi per 20 anni

## Domanda 131

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- B) Strumentazione: contatore particellare calibrato (campione di misura per classe), anemometro/balometro per portate e velocita', generatore di aerosol PAO + fotometro per il leak test dei filtri (scansione integrale delle guarnizioni e dei media), igrometri e termometri certificati, manometri differenziali
- C) BMS con trend di portata, dp filtri, T/UR
- D) recupero termico sull'espulso dove compatibile

## Domanda 132

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 133

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- C) recupero termico sull'espulso dove compatibile
- D) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point

## Domanda 134

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) gestione delle non conformita': deviazione -> analisi -> azione correttiva (CAPA nel farmaceutico)

## Domanda 135

Quale affermazione sui limiti di «Cascata di pressione, airlock e tenuta dell'involucro» è quella corretta?

- A) il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate)
- B) gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta)
- C) negli edifici esistenti la tenuta dell'involucro e' spesso il collo di bottiglia
- D) La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi

## Domanda 136

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- B) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- C) gestione a due regimi (operativo/standby con mantenimento dp)
- D) ridondanza N+1 sui componenti critici per i processi continui

## Domanda 137

Quale di questi è un vantaggio documentato di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) le resine hanno tempi di maturazione che vincolano il cronoprogramma
- B) i pannelli modulari richiedono posa specializzata (giunti e sigillature sono la qualita' del sistema)
- C) I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo)
- D) Costo: le finiture cleanroom valgono 3-6 volte le finiture ordinarie

## Domanda 138

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) recupero termico sull'espulso dove compatibile
- C) BMS con trend di portata, dp filtri, T/UR
- D) Sala operatoria: UTA dedicata 100% aria esterna o con ricircolo controllato (secondo linee guida e valutazione del rischio), plenum HEPA H13-H14 sopra il tavolo con flusso unidirezionale (velocita' tipiche 0,2-0,4 m/s), dp positivi 10-20 Pa, porte scorrevoli automatiche a tenuta, finiture continue e raccordi a calza, controllo T 20-24 °C e UR 40-60% (stabile)

## Domanda 139

Secondo la scheda «Cascata di pressione, airlock e tenuta dell'involucro», quale indicazione di costo è corretta?

- A) Ordini di grandezza indicativi: blocco gowning completo (finiture, arredi inox, lavabi, dispenser) 15-40 k€ per nucleo
- B) Ordini di grandezza indicativi: EMS per cleanroom media 10-40 k€ (sensori, BMS, registrazione)
- C) interblocco a due porte 1.500-4.000 €
- D) sostituzione filtro terminale 300-800 €/unita' compresa verifica

## Domanda 140

Perché «Layout e flussi: persone, materiali, prodotto, rifiuti» conviene secondo la scheda? Scegli il vantaggio corretto:

- A) la disciplina dei flussi va mantenuta in esercizio (formazione e controllo: il pass-through usato come porta e' il fallimento classico)
- B) negli spazi esistenti angusti il layout corretto puo' essere impossibile senza ampliamenti
- C) la marcia in avanti semplifica anche la tracciabilita' del processo
- D) I flussi separati consumano superficie: gowning + airlock + pass-through possono valere il 20-30% dell'area cleanroom

## Domanda 141

Quale riferimento normativo è citato nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Nessuna norma economica specifica: valgono le norme tecniche delle schede precedenti (ISO 14644, EN 1822, GMP) come quadro dei vincoli entro cui ottimizzare
- B) Per il farmaceutico: EU GMP con Annex 1 (prodotti sterili, ed
- C) EU GMP Annex 1 (superfici lavabili e resistenti nel farmaceutico)
- D) EN 1822 (filtri HEPA/ULPA, classi H13-U17)

## Domanda 142

Il quadro normativo di «Cascata di pressione, airlock e tenuta dell'involucro» comprende anche:

- A) Nessuna norma economica specifica: valgono le norme tecniche delle schede precedenti (ISO 14644, EN 1822, GMP) come quadro dei vincoli entro cui ottimizzare
- B) D.Lgs 81/2008 (porte e svincoli antipanico Titolo II
- C) UNI EN 16798 (prestazioni energetiche ventilazione, per i bilanci)
- D) UNI EN ISO 14644-4 (materiali e finiture)

## Domanda 143

Quali sono le applicazioni tipiche di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» secondo la scheda?

- A) Cleanroom farmaceutiche, microelettronica, dispositivi medici, laboratori di analisi, sale operatorie (variante sanitaria: vedi OSPEDALI), camere bianche alimentari
- B) Piani di fattibilita' e business plan per cleanroom nuove, retrofit energetici di cleanroom esistenti, scelte di esternalizzazione (affitto cleanroom vs costruzione)
- C) Sale operatorie nuove e in riqualificazione, farmacie ospedaliere per preparazioni sterili (antiblastici, TPN), laboratori trapianti e banche tessuto
- D) Produzione sterile (iniettabili, oftalmici), preparazione asettica, colture cellulari e terapie avanzate (ATMP), microbiologia farmaceutica, cosmetico sterile

## Domanda 144

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) schema MAU+FFU con controllo EC (regolazione continua)
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 145

Secondo la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», a quali riferimenti normativi fare riferimento?

- A) UNI EN ISO 14644-4 (progettazione)
- B) EU GMP Annex 1 (superfici lavabili e resistenti nel farmaceutico)
- C) EN 61340 (controllo ESD per l'elettronica)
- D) D.Lgs 81/2008 (porte e svincoli antipanico Titolo II

## Domanda 146

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) BMS con trend di portata, dp filtri, T/UR
- C) schema MAU+FFU con controllo EC (regolazione continua)
- D) ridondanza N+1 sui componenti critici per i processi continui

## Domanda 147

Per «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) Elementi: HVAC dedicato 100% aria esterna, espulsione tramite HEPA (con test di integrita' in sito e sostituzione bag-in/bag-out), ridondanza dei ventilatori di espulsione (N+1) con allarme di caduta depressione, airlock con porte interbloccate, autoclave a passaggio con barriera biologica sigillata (flangia a tenuta sul muro), pass-through con decontaminazione, BSC classe II/III come barriera primaria di processo, scarichi autonomi con trattamento, finiture continue sigillate (resina, inox), test di tenuta della camera (pressure decay) e smoke test sui flussi inversi
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico)
- D) recupero termico sull'espulso dove compatibile

## Domanda 148

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 149

Secondo la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale indicazione di costo è corretta?

- A) ISO 6-5 5.000-10.000 €/m2 e oltre (microelettronica e sterile possono superare questi valori di molto)
- B) ISO 6-5 con FFU 1.500-3.500 €/m2
- C) sostituzione HEPA 300-800 €/elemento installata
- D) controsoffitto cleanroom camminabile 150-300 €/m2

## Domanda 150

Secondo la scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento», quale indicazione di costo è corretta?

- A) BSL-3 chiavi in mano 6.000-12.000 €/m2
- B) ISO 6-5 5.000-10.000 €/m2 e oltre (microelettronica e sterile possono superare questi valori di molto)
- C) sostituzione prefiltri 20-60 €/elemento
- D) Ordini di grandezza indicativi: EMS per cleanroom media 10-40 k€ (sensori, BMS, registrazione)

## Domanda 151

Tra questi, quale vantaggio è attribuito a «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» dalla scheda?

- A) i pannelli modulari richiedono posa specializzata (giunti e sigillature sono la qualita' del sistema)
- B) le resine hanno tempi di maturazione che vincolano il cronoprogramma
- C) Costo: le finiture cleanroom valgono 3-6 volte le finiture ordinarie
- D) le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia

## Domanda 152

Qual è il punto debole di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» secondo la scheda?

- A) le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia
- B) I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo)
- C) le resine hanno tempi di maturazione che vincolano il cronoprogramma
- D) i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi

## Domanda 153

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- B) porte con vetro a filo e maniglie a tenuta
- C) BMS con trend di portata, dp filtri, T/UR
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 154

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) documentazione: protocollo di qualifica con criteri di accettazione, report con misure puntuali (pianta dei punti di campionamento), certificazione di classificazione (ISO 14644-1), piano di riconvalida periodica (tipicamente 6-12 mesi secondo classe e settore, GMP: secondo CCS)
- B) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 155

Quali sono le applicazioni tipiche di «Camere bianche: classi ISO 14644-1 e principi di funzionamento» secondo la scheda?

- A) Farmaceutico sterile e non sterile, microelettronica e optoelettronica, dispositivi medici, laboratori di ricerca, camere bianche ospedaliere (sale operatorie: vedi OSPEDALI), industria alimentare high-care, aerospace e ottica di precisione
- B) Tutte le cleanroom con personale (gowning obbligatorio da ISO 7 in su, fortemente consigliato anche in ISO 8), laboratori con passaggio campioni, reparti di confezionamento
- C) Produzione sterile (iniettabili, oftalmici), preparazione asettica, colture cellulari e terapie avanzate (ATMP), microbiologia farmaceutica, cosmetico sterile
- D) Fab di semiconduttori, produzione MEMS e sensori, ottica e laser, metrologia di precisione, nanotecnologie e laboratori di ricerca avanzata

## Domanda 156

Per «Cascata di pressione, airlock e tenuta dell'involucro», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)

## Domanda 157

Quali sono le applicazioni tipiche di «Layout e flussi: persone, materiali, prodotto, rifiuti» secondo la scheda?

- A) Piani di fattibilita' e business plan per cleanroom nuove, retrofit energetici di cleanroom esistenti, scelte di esternalizzazione (affitto cleanroom vs costruzione)
- B) Tutte le cleanroom con personale (gowning obbligatorio da ISO 7 in su, fortemente consigliato anche in ISO 8), laboratori con passaggio campioni, reparti di confezionamento
- C) Tutte le cleanroom in esercizio continuativo, con criticita' massime in farmaceutico (obbligo GMP) e nelle sale operatorie (verifiche programmate)
- D) Cleanroom farmaceutiche e cosmetiche, microelettronica (versione ESD), dispositivi medici, laboratori di analisi, high-care alimentare

## Domanda 158

Qual è il punto debole di «Layout e flussi: persone, materiali, prodotto, rifiuti» secondo la scheda?

- A) la marcia in avanti semplifica anche la tracciabilita' del processo
- B) il gowning ben fatto riduce drasticamente i conteggi in-operation (le persone emettono milioni di particelle al minuto)
- C) Il layout a flussi separati elimina la principale sorgente di contaminazione (persone e materiali) alla radice
- D) negli spazi esistenti angusti il layout corretto puo' essere impossibile senza ampliamenti

## Domanda 159

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)»?

- A) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- B) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- C) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- D) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%

## Domanda 160

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- D) cascata di pressione con allarmi

## Domanda 161

Secondo la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale indicazione di costo è corretta?

- A) opex elettrico cleanroom 60-200 kWh/m2/anno secondo classe e regime
- B) sostituzione prefiltri 20-60 €/elemento
- C) programma di pulizia professionale cleanroom 3-8 €/m2/mese secondo classe e frequenze
- D) isolatore per riempimento asettico da laboratorio/piccola serie 250-800 k€

## Domanda 162

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) cascata di pressione con allarmi
- B) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)

## Domanda 163

Tra questi, quale vantaggio è attribuito a «Camere bianche: classi ISO 14644-1 e principi di funzionamento» dalla scheda?

- A) la logica a parametri (classe, T, UR, dp) rende il progetto verificabile in collaudo
- B) la dichiarazione 'at-rest' non garantisce l'in-operation: serve chiarezza contrattuale sullo stato di riferimento
- C) I costi crescono in modo esplosivo con la classe: una ISO 5 in-operation puo' costare 3-6 volte una ISO 8 a pari superficie
- D) la classe va scelta sul processo reale, non 'per sicurezza': ogni classe in piu' e' un costo di investimento e uno di esercizio permanente

## Domanda 164

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) porte con vetro a filo e maniglie a tenuta
- B) cascata di pressione con allarmi
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) prese elettriche e punti luce a incasso totale con guarnizione

## Domanda 165

Quale di questi è un limite o svantaggio documentato di «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) la modularita' dei sistemi consente ampliamenti e riclassificazioni
- B) La classificazione ISO e' uno standard internazionale oggettivo: il contratto puo' prescrivere classe, stato di occupazione e metodo di verifica
- C) I costi crescono in modo esplosivo con la classe: una ISO 5 in-operation puo' costare 3-6 volte una ISO 8 a pari superficie
- D) la logica a parametri (classe, T, UR, dp) rende il progetto verificabile in collaudo

## Domanda 166

Quali sono le applicazioni tipiche di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» secondo la scheda?

- A) Laboratori di ricerca biomedica, diagnostica microbiologica, laboratori vaccini e colture, laboratori di analisi ambientali con agenti pericolosi
- B) Cleanroom farmaceutiche e cosmetiche, microelettronica (versione ESD), dispositivi medici, laboratori di analisi, high-care alimentare
- C) Piani di fattibilita' e business plan per cleanroom nuove, retrofit energetici di cleanroom esistenti, scelte di esternalizzazione (affitto cleanroom vs costruzione)
- D) Tutte le cleanroom con personale (gowning obbligatorio da ISO 7 in su, fortemente consigliato anche in ISO 8), laboratori con passaggio campioni, reparti di confezionamento

## Domanda 167

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico)

## Domanda 168

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)»?

- A) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- B) Strumentazione: contatore particellare calibrato (campione di misura per classe), anemometro/balometro per portate e velocita', generatore di aerosol PAO + fotometro per il leak test dei filtri (scansione integrale delle guarnizioni e dei media), igrometri e termometri certificati, manometri differenziali
- C) CCS documentata con analisi del rischio (FMEA) su ogni fase
- D) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)

## Domanda 169

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)

## Domanda 170

Secondo la scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento», a quali riferimenti normativi fare riferimento?

- A) UNI EN 12128 (biotecnologia: criteri di sicurezza dei laboratori — da verificare l'edizione vigente)
- B) EN 1822 (filtri HEPA/ULPA)
- C) UNI EN ISO 14644 (serie)
- D) Farmacopea Europea (riferimenti di processo)

## Domanda 171

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)»?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)

## Domanda 172

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori
- D) recupero termico sull'espulso dove compatibile

## Domanda 173

Tra questi, quale vantaggio è attribuito a «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» dalla scheda?

- A) la filtrazione terminale richiede controsoffitti strutturali portanti e spazi tecnici
- B) L'energia: le cleanroom ad alta classe sono tra gli ambienti piu' energivori (50-300 vol/h di ricambi trattati): l'opex elettrico puo' superare il capex in 5-8 anni
- C) le FFU introducono rumore (da verificare in progetto, tipicamente 55-65 dB(A) a soffitto pieno)
- D) il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni

## Domanda 174

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) piano manutentivo con scadenzario filtri e verifiche
- B) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo

## Domanda 175

Quale riferimento normativo è citato nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) EU GMP Annex 1 (flussi e gowning nel farmaceutico)
- B) EN 1822 (filtri HEPA/ULPA)
- C) CEI 64-8 per la parte elettrica
- D) UNI EN ISO 14644 (serie) per la classificazione tecnica

## Domanda 176

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) passaggi impianti con rosoni sigillati e guarnizioni
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) recupero termico sull'espulso dove compatibile

## Domanda 177

Il quadro normativo di «Camere bianche: classi ISO 14644-1 e principi di funzionamento» comprende anche:

- A) agenti biologici Titolo X per i laboratori in depressione)
- B) Per il farmaceutico: EU GMP con Annex 1 (prodotti sterili, ed
- C) EN 61340 (controllo ESD per l'elettronica)
- D) UNI 10339 (classificazione, requisiti e criteri di verifica degli impianti aeraulici — per il confronto con le UTA ordinarie)

## Domanda 178

Qual è il punto debole di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» secondo la scheda?

- A) la filtrazione terminale richiede controsoffitti strutturali portanti e spazi tecnici
- B) il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni
- C) Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto)
- D) l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve

## Domanda 179

Quale accorgimento è nelle note di cantiere della scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) Metti i prefiltri nel preventivo di esercizio con una scorta in loco e il loro scadenzario sul BMS: il prefiltro da 40 € cambiato in tempo e' la polizza piu' economica sulla vita del filtro HEPA da 600 €
- B) Prima di dare la colpa all'impianto per i dp bassi, fai la prova del fumo sull'involucro: 9 volte su 10 il problema sono i passaggi impianto mai sigillati
- C) E il test di tenuta (pressure decay) fallo PRIMA delle finiture finali: cercare una perdita con le resine gia' posate e' un incubo costoso
- D) Coinvolgi il QA dal primo schizzo

## Domanda 180

Quale ordine di grandezza economico è riportato per «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) la superficie 'persa' in airlock e gowning vale il 20-30% del costo edile della cleanroom: metterla a budget dal primo layout
- B) sostituzione HEPA 300-800 €/elemento installata
- C) FFU 1.200x600 con H14 1.500-3.000 €/unita'
- D) verifica fog test e tenuta 1.500-5.000 € per ambiente

## Domanda 181

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ridondanza N+1 sui componenti critici per i processi continui
- B) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- C) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- D) piano manutentivo con scadenzario filtri e verifiche

## Domanda 182

Quale di questi è un limite o svantaggio documentato di «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi
- B) il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate)
- C) gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta)
- D) Le sovrappressioni alte su involucri non tenuta sprecano aria e rendono le porte dure da aprire (rischio ergonomico e anti-panico: verificare forze di apertura e svincoli)

## Domanda 183

Quale ordine di grandezza economico è riportato per «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) PVC omogeneo saldato 50-100 €/m2
- B) PQ e monitoraggio microbiologico iniziale 5-15 k€
- C) BSL-3 chiavi in mano 6.000-12.000 €/m2
- D) Ordini di grandezza indicativi: infrastruttura cleanroom industriale avanzata (ISO 5-6, ESD controllato) 6.000-12.000 €/m2

## Domanda 184

Per «Camere bianche: classi ISO 14644-1 e principi di funzionamento», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) schema MAU+FFU con controllo EC (regolazione continua)
- B) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- C) cascata di pressione con allarmi
- D) Parametri di progetto da concordare con l'utenza PRIMA di disegnare: classe ISO per stato di occupazione, temperature e umidita' (tipicamente 20-24 °C, 40-60% UR, piu' stretti in microelettronica), pressurizzazione tra ambienti, rumore e vibrazioni (in microelettronica stringenti), recupero e rinnovo aria

## Domanda 185

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 186

Secondo la scheda «Cascata di pressione, airlock e tenuta dell'involucro», quale indicazione di costo è corretta?

- A) riqualificazione sala esistente 150-400 k€
- B) verifica fog test e tenuta 1.500-5.000 € per ambiente
- C) ISO 6-5 5.000-10.000 €/m2 e oltre (microelettronica e sterile possono superare questi valori di molto)
- D) Ordini di grandezza indicativi: blocco gowning completo (finiture, arredi inox, lavabi, dispenser) 15-40 k€ per nucleo

## Domanda 187

Perché «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti» conviene secondo la scheda? Scegli il vantaggio corretto:

- A) i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi
- B) i pannelli modulari richiedono posa specializzata (giunti e sigillature sono la qualita' del sistema)
- C) le resine hanno tempi di maturazione che vincolano il cronoprogramma
- D) Costo: le finiture cleanroom valgono 3-6 volte le finiture ordinarie

## Domanda 188

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- C) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- D) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo

## Domanda 189

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 190

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ridondanza N+1 sui componenti critici per i processi continui
- B) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali

## Domanda 191

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) lampade a LED stagnhe IP54-IP65 a filo soffitto
- C) Parametri di progetto da concordare con l'utenza PRIMA di disegnare: classe ISO per stato di occupazione, temperature e umidita' (tipicamente 20-24 °C, 40-60% UR, piu' stretti in microelettronica), pressurizzazione tra ambienti, rumore e vibrazioni (in microelettronica stringenti), recupero e rinnovo aria
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 192

Per lavorare correttamente su «Layout e flussi: persone, materiali, prodotto, rifiuti», cosa raccomandano le note di cantiere?

- A) Senza questi quattro elementi il collaudo della cleanroom diventa una trattativa invece che una misura
- B) E metti lo specchio alla fine del gowning con il cartello di autocontrollo: costa 200 € e fa piu' di un audit
- C) Scrivi i criteri di accettazione nel contratto PRIMA del primo test (classe, stato, punti, metodo, tolleranze) e fai il leak test su OGNI filtro, non a campione: il filtro difettoso e' sempre quello non testato
- D) Nel BSL la barriera primaria e' la BSC, la camera e' solo la seconda linea: non risparmiare sulla cabina di sicurezza per investire sulla camera

## Domanda 193

Tra questi, quale limite è dichiarato nella scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento»?

- A) La classificazione ISO e' uno standard internazionale oggettivo: il contratto puo' prescrivere classe, stato di occupazione e metodo di verifica
- B) la modularita' dei sistemi consente ampliamenti e riclassificazioni
- C) la logica a parametri (classe, T, UR, dp) rende il progetto verificabile in collaudo
- D) la classe va scelta sul processo reale, non 'per sicurezza': ogni classe in piu' e' un costo di investimento e uno di esercizio permanente

## Domanda 194

Quale accorgimento è nelle note di cantiere della scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) Misura l'umidita' del massetto con il carburo o l'igrometro PRIMA di firmare l'inizio posa della resina: una resina su supporto umido si distacca a bolle entro un anno, e in cleanroom ogni bolla e' un nido di contaminazione che ti costa il rilancio del pavimento
- B) Scrivi i criteri di accettazione nel contratto PRIMA del primo test (classe, stato, punti, metodo, tolleranze) e fai il leak test su OGNI filtro, non a campione: il filtro difettoso e' sempre quello non testato
- C) Disegna il percorso del carrello rifiuti PRIMA di quello del prodotto: e' il flusso che tutti dimenticano e che poi passa dove non deve
- D) E metti lo specchio alla fine del gowning con il cartello di autocontrollo: costa 200 € e fa piu' di un audit

## Domanda 195

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) porte con vetro a filo e maniglie a tenuta
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) piano manutentivo con scadenzario filtri e verifiche

## Domanda 196

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) documentazione: protocollo di qualifica con criteri di accettazione, report con misure puntuali (pianta dei punti di campionamento), certificazione di classificazione (ISO 14644-1), piano di riconvalida periodica (tipicamente 6-12 mesi secondo classe e settore, GMP: secondo CCS)
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 197

Quale di questi è un limite o svantaggio documentato di «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo)
- B) le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia
- C) i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi
- D) Costo: le finiture cleanroom valgono 3-6 volte le finiture ordinarie

## Domanda 198

Quale riferimento normativo è citato nella scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) UNI EN ISO 14644-4 (progettazione)
- B) EU GMP Annex 1 (qualifica nel farmaceutico)
- C) EU GMP Volume 4 con Annex 1 (prodotti sterili, ed
- D) agenti biologici Titolo X per i laboratori in depressione)

## Domanda 199

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) recupero termico sull'espulso dove compatibile
- D) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)

## Domanda 200

Quale riferimento normativo è citato nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) UNI EN ISO 14644-4 (layout e separazione)
- B) D.Lgs 81/2008 (porte e svincoli antipanico Titolo II
- C) UNI EN 12128 (biotecnologia: criteri di sicurezza dei laboratori — da verificare l'edizione vigente)
- D) EU GMP Annex 1 (per le preparazioni sterili in farmacia ospedaliera)

## Domanda 201

Tra questi, quale limite è dichiarato nella scheda «Cascata di pressione, airlock e tenuta dell'involucro»?

- A) La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi
- B) il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate)
- C) gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta)
- D) gli airlock consumano superficie utile (6-12 m2 cadauno)

## Domanda 202

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- B) Soluzioni: filtrazione chimica su aria esterna e di ricircolo (media a carbone impregnato, verifica con campionamenti AMC)
- C) recupero termico sull'espulso dove compatibile
- D) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali

## Domanda 203

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) schema MAU+FFU con controllo EC (regolazione continua)
- C) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 204

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) Sala operatoria: UTA dedicata 100% aria esterna o con ricircolo controllato (secondo linee guida e valutazione del rischio), plenum HEPA H13-H14 sopra il tavolo con flusso unidirezionale (velocita' tipiche 0,2-0,4 m/s), dp positivi 10-20 Pa, porte scorrevoli automatiche a tenuta, finiture continue e raccordi a calza, controllo T 20-24 °C e UR 40-60% (stabile)
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 205

Per «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) gestione a due regimi (operativo/standby con mantenimento dp)
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) documentazione: protocollo di qualifica con criteri di accettazione, report con misure puntuali (pianta dei punti di campionamento), certificazione di classificazione (ISO 14644-1), piano di riconvalida periodica (tipicamente 6-12 mesi secondo classe e settore, GMP: secondo CCS)

## Domanda 206

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Strumenti del controllo particellare: filtrazione terminale HEPA/ULPA (EN 1822), flussi d'aria turbolenti (diluizione) o unidirezionali (spazzamento) secondo la classe, cascata di pressione tra gradi, airlock e gowning per le persone, pass-through per i materiali
- B) porte con vetro a filo e maniglie a tenuta
- C) passaggi impianti con rosoni sigillati e guarnizioni
- D) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC

## Domanda 207

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- D) procedure di pulizia documentate (agenti, frequenze, responsabili, verifiche con ATP test o tamponi dove richiesto)

## Domanda 208

Secondo la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale elemento fa parte della tecnologia dell'argomento trattato?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%
- C) struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri)
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 209

Per «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi appartiene alla tecnologia descritta nella scheda?

- A) monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%)
- B) CCS documentata con analisi del rischio (FMEA) su ogni fase
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) prese elettriche e punti luce a incasso totale con guarnizione

## Domanda 210

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- B) recupero termico sull'espulso dove compatibile
- C) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- D) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo

## Domanda 211

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) recupero termico sull'espulso dove compatibile
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) cascata di pressione con allarmi

## Domanda 212

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) Parametri di progetto da concordare con l'utenza PRIMA di disegnare: classe ISO per stato di occupazione, temperature e umidita' (tipicamente 20-24 °C, 40-60% UR, piu' stretti in microelettronica), pressurizzazione tra ambienti, rumore e vibrazioni (in microelettronica stringenti), recupero e rinnovo aria
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 213

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) BMS con trend di portata, dp filtri, T/UR
- B) recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico)
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito

## Domanda 214

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) materiali resistenti a cicli di H2O2 vaporizzata o sporicidi
- D) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)

## Domanda 215

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) BMS con trend di portata, dp filtri, T/UR
- B) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- C) kit di autocontrollo (contatore particellare portatile per verifiche intermedie)
- D) recupero termico sull'espulso dove compatibile

## Domanda 216

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) Strumentazione: contatore particellare calibrato (campione di misura per classe), anemometro/balometro per portate e velocita', generatore di aerosol PAO + fotometro per il leak test dei filtri (scansione integrale delle guarnizioni e dei media), igrometri e termometri certificati, manometri differenziali
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 217

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica
- B) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)

## Domanda 218

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) Soluzioni: filtrazione chimica su aria esterna e di ricircolo (media a carbone impregnato, verifica con campionamenti AMC)
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 219

Quale affermazione sui limiti di «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale» è quella corretta?

- A) il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni
- B) Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto)
- C) l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve
- D) la sostituzione dei filtri HEPA e' un'operazione controllata (bag-in/bag-out nei contesti a rischio)

## Domanda 220

Per lavorare correttamente su «Cascata di pressione, airlock e tenuta dell'involucro», cosa raccomandano le note di cantiere?

- A) Dimensiona i canalamenti di ripresa e i plenum per le portate VERe dei ricambi, non per il comfort: il 70% delle cleanroom che non passano il collaudo ha le riprese strozzate
- B) Sigilla PRIMA di tarare le portate: altrimenti tarerai due volte
- C) In un progetto GMP il primo documento da aprire non e' la pianta ma la CCS: se progetto HVAC, layout e procedure non nascono insieme dalla strategia di controllo, l'ispezione trovera' la discrepanza
- D) Nel rifacimento di una sala operatoria misura PRIMA l'altezza del controsoffitto e lo spazio per l'UTA: il 50% dei progetti di riqualificazione nasce morto per 40 cm di controsoffitto che non ci sono

## Domanda 221

Nella scheda «Camere bianche: classi ISO 14644-1 e principi di funzionamento» la tecnologia comprende anche:

- A) Strumenti del controllo particellare: filtrazione terminale HEPA/ULPA (EN 1822), flussi d'aria turbolenti (diluizione) o unidirezionali (spazzamento) secondo la classe, cascata di pressione tra gradi, airlock e gowning per le persone, pass-through per i materiali
- B) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- C) Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite)
- D) procedure di pulizia documentate (agenti, frequenze, responsabili, verifiche con ATP test o tamponi dove richiesto)

## Domanda 222

Quale accorgimento è nelle note di cantiere della scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) Metti i prefiltri nel preventivo di esercizio con una scorta in loco e il loro scadenzario sul BMS: il prefiltro da 40 € cambiato in tempo e' la polizza piu' economica sulla vita del filtro HEPA da 600 €
- B) Prima di dare la colpa all'impianto per i dp bassi, fai la prova del fumo sull'involucro: 9 volte su 10 il problema sono i passaggi impianto mai sigillati
- C) In un progetto GMP il primo documento da aprire non e' la pianta ma la CCS: se progetto HVAC, layout e procedure non nascono insieme dalla strategia di controllo, l'ispezione trovera' la discrepanza
- D) Disegna il percorso del carrello rifiuti PRIMA di quello del prodotto: e' il flusso che tutti dimenticano e che poi passa dove non deve

## Domanda 223

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 224

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) porte con vetro a filo e maniglie a tenuta
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- D) lampade a LED stagnhe IP54-IP65 a filo soffitto

## Domanda 225

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- B) Strumenti: sistema di monitoraggio ambientale (EMS) con sensori dp/T/UR/particelle collegati a BMS con trend e allarmi (a due soglie: avviso e azione)
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) BMS con trend di portata, dp filtri, T/UR

## Domanda 226

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- B) sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 227

Quale accorgimento è nelle note di cantiere della scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) Senza questi quattro elementi il collaudo della cleanroom diventa una trattativa invece che una misura
- B) Dimensiona i canalamenti di ripresa e i plenum per le portate VERe dei ricambi, non per il comfort: il 70% delle cleanroom che non passano il collaudo ha le riprese strozzate
- C) E verifica con la direzione sanitaria la gestione notturna dell'UTA: spegnimento totale e ripresa mattutina senza protocollo di recupero sono una discussione clinica, non una scelta impiantistica
- D) Disegna il percorso del carrello rifiuti PRIMA di quello del prodotto: e' il flusso che tutti dimenticano e che poi passa dove non deve

## Domanda 228

Per la scheda «Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)», quale di questi elementi NON è citato tra la sua tecnologia?

- A) qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo
- B) monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute)
- C) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- D) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)

## Domanda 229

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) lampade a LED stagnhe IP54-IP65 a filo soffitto
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero

## Domanda 230

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- B) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- C) Soluzioni: filtrazione chimica su aria esterna e di ricircolo (media a carbone impregnato, verifica con campionamenti AMC)
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 231

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte)
- B) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- C) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC
- D) passaggi impianti con rosoni sigillati e guarnizioni

## Domanda 232

Quale di questi componenti/processi è descritto nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) cascata di pressione con allarmi
- B) lampade a LED stagnhe IP54-IP65 a filo soffitto
- C) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 233

Per la scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) prese elettriche e punti luce a incasso totale con guarnizione
- B) registrazione dati a fini GMP (data integrity)
- C) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)
- D) Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC

## Domanda 234

Nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti» la tecnologia comprende anche:

- A) lampade a LED stagnhe IP54-IP65 a filo soffitto
- B) isolamento e tenuta dell'involucro (riduce le portate di rinnovo)
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) cascata di pressione con allarmi

## Domanda 235

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo
- C) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- D) Elementi: HVAC dedicato 100% aria esterna, espulsione tramite HEPA (con test di integrita' in sito e sostituzione bag-in/bag-out), ridondanza dei ventilatori di espulsione (N+1) con allarme di caduta depressione, airlock con porte interbloccate, autoclave a passaggio con barriera biologica sigillata (flangia a tenuta sul muro), pass-through con decontaminazione, BSC classe II/III come barriera primaria di processo, scarichi autonomi con trattamento, finiture continue sigillate (resina, inox), test di tenuta della camera (pressure decay) e smoke test sui flussi inversi

## Domanda 236

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) ridondanza N+1 sui componenti critici per i processi continui
- D) porte con vetro a filo e maniglie a tenuta

## Domanda 237

Tra questi, quale limite è dichiarato nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) il gowning ben fatto riduce drasticamente i conteggi in-operation (le persone emettono milioni di particelle al minuto)
- B) Il layout a flussi separati elimina la principale sorgente di contaminazione (persone e materiali) alla radice
- C) la disciplina dei flussi va mantenuta in esercizio (formazione e controllo: il pass-through usato come porta e' il fallimento classico)
- D) la marcia in avanti semplifica anche la tracciabilita' del processo

## Domanda 238

Per la scheda «Layout e flussi: persone, materiali, prodotto, rifiuti», quale di questi elementi NON è citato tra la sua tecnologia?

- A) struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri)
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 239

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) passaggi impianti con rosoni sigillati e guarnizioni
- B) prese elettriche e punti luce a incasso totale con guarnizione
- C) lampade a LED stagnhe IP54-IP65 a filo soffitto
- D) recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico)

## Domanda 240

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- B) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- C) recupero termico sull'espulso dove compatibile
- D) ridondanza N+1 sui componenti critici per i processi continui

## Domanda 241

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) recupero termico sull'espulso dove compatibile
- D) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio

## Domanda 242

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali
- B) Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study)
- C) BMS con trend di portata, dp filtri, T/UR
- D) ridondanza N+1 sui componenti critici per i processi continui

## Domanda 243

Quale di questi componenti/processi è descritto nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito
- B) porte con vetro a filo e maniglie a tenuta
- C) Leve di progetto: analisi del processo per ridurre classe/superficie
- D) registrazione dati a fini GMP (data integrity)

## Domanda 244

Quale di questi NON appartiene alla tecnologia descritta nella scheda «Layout e flussi: persone, materiali, prodotto, rifiuti»?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio
- C) spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali)
- D) layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica

## Domanda 245

Qual è il punto debole di «Cascata di pressione, airlock e tenuta dell'involucro» secondo la scheda?

- A) il mantenimento dei dp richiede portate differenziali che aumentano l'energia
- B) il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate)
- C) La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi
- D) gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta)

## Domanda 246

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) BMS con trend di portata, dp filtri, T/UR
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) gestione delle non conformita': deviazione -> analisi -> azione correttiva (CAPA nel farmaceutico)
- D) recupero termico sull'espulso dove compatibile

## Domanda 247

Perché «Cascata di pressione, airlock e tenuta dell'involucro» conviene secondo la scheda? Scegli il vantaggio corretto:

- A) gli airlock consumano superficie utile (6-12 m2 cadauno)
- B) il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate)
- C) il mantenimento dei dp richiede portate differenziali che aumentano l'energia
- D) Le sovrappressioni alte su involucri non tenuta sprecano aria e rendono le porte dure da aprire (rischio ergonomico e anti-panico: verificare forze di apertura e svincoli)

## Domanda 248

Per la scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale», quale di questi elementi NON è citato tra la sua tecnologia?

- A) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- B) ridondanza N+1 sui componenti critici per i processi continui
- C) BMS con trend di portata, dp filtri, T/UR
- D) materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico)

## Domanda 249

Quale di questi NON appartiene alla tecnologia descritta nella scheda «HVAC per camere bianche: ricircolo, FFU e filtrazione terminale»?

- A) CCS documentata con analisi del rischio (FMEA) su ogni fase
- B) Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point
- C) FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro)
- D) BMS con trend di portata, dp filtri, T/UR

## Domanda 250

Tra questi, quale limite è dichiarato nella scheda «Finiture e materiali non particellari: pareti, pavimenti, controsoffitti»?

- A) le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia
- B) I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo)
- C) i pannelli modulari richiedono posa specializzata (giunti e sigillature sono la qualita' del sistema)
- D) i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi
