{"categoria": "Camere bianche — classificazione", "nome": "Camere bianche: classi ISO 14644-1 e principi di funzionamento", "descrizione": "La camera bianca (cleanroom) e' un ambiente in cui la concentrazione di particelle aerodisperse e' controllata entro limiti dichiarati. La classificazione internazionale e' la ISO 14644-1: le classi vanno da ISO 1 (la piu' pulita) a ISO 9, definite dal numero massimo di particelle per m3 d'aria per diametro di riferimento (tipicamente 0,1 / 0,5 / 5 micron). Esempi di riferimento: ISO 5 (ex classe 100) ammette 3.520 particelle >=0,5 micron/m3; ISO 7 (ex 10.000) ne ammette 352.000; ISO 8 (ex 100.000) 3.520.000. La classificazione va dichiarata per uno o piu' stati di occupazione: as-built (a vuoto), at-rest (impianto in funzione, senza personale), in-operation (in lavorazione): il valore che conta per il cliente e' quasi sempre quello in-operation. Principio di funzionamento: diluizione continua con aria filtrata + controllo delle sorgenti interne (persone, materiali, processi) + barriera di pressione verso l'esterno.", "tecnologia": "Parametri di progetto da concordare con l'utenza PRIMA di disegnare: classe ISO per stato di occupazione, temperature e umidita' (tipicamente 20-24 °C, 40-60% UR, piu' stretti in microelettronica), pressurizzazione tra ambienti, rumore e vibrazioni (in microelettronica stringenti), recupero e rinnovo aria. Strumenti del controllo particellare: filtrazione terminale HEPA/ULPA (EN 1822), flussi d'aria turbolenti (diluizione) o unidirezionali (spazzamento) secondo la classe, cascata di pressione tra gradi, airlock e gowning per le persone, pass-through per i materiali.", "applicazioni": "Farmaceutico sterile e non sterile, microelettronica e optoelettronica, dispositivi medici, laboratori di ricerca, camere bianche ospedaliere (sale operatorie: vedi OSPEDALI), industria alimentare high-care, aerospace e ottica di precisione.", "vantaggi": "La classificazione ISO e' uno standard internazionale oggettivo: il contratto puo' prescrivere classe, stato di occupazione e metodo di verifica; la logica a parametri (classe, T, UR, dp) rende il progetto verificabile in collaudo; la modularita' dei sistemi consente ampliamenti e riclassificazioni.", "limiti": "I costi crescono in modo esplosivo con la classe: una ISO 5 in-operation puo' costare 3-6 volte una ISO 8 a pari superficie; la classe va scelta sul processo reale, non 'per sicurezza': ogni classe in piu' e' un costo di investimento e uno di esercizio permanente; la dichiarazione 'at-rest' non garantisce l'in-operation: serve chiarezza contrattuale sullo stato di riferimento.", "costi_e_economia": "Ordini di grandezza indicativi: cleanroom industriale ISO 8-7 chiavi in mano 2.500-5.000 €/m2; ISO 6-5 5.000-10.000 €/m2 e oltre (microelettronica e sterile possono superare questi valori di molto); collaudo e classificazione iniziale 3-10 k€ per ambiente piccolo-medio.", "casi_real_world": "Caso tipo: produttore di dispositivi medici che chiede 'una ISO 5' per un assemblaggio manuale — l'analisi del processo mostra che il rischio reale e' coperto da ISO 7 di fondo + cappe a flusso laminare ISO 5 sui soli punti critici: stessa protezione del prodotto con 220 m2 di ISO 7 invece di 220 m2 di ISO 5, capex ridotto del 45% e opex energetico quasi dimezzato.", "normative": "UNI EN ISO 14644-1 (classificazione), UNI EN ISO 14644-2 (monitoraggio per mantenere la conformita'), UNI EN ISO 14644-4 (progettazione, costruzione e avviamento). EN 1822 (filtri HEPA/ULPA). Per il farmaceutico: EU GMP con Annex 1 (prodotti sterili, ed. 2022).", "note_cantiere": "Metti per iscritto nel contratto: classe ISO, stato di occupazione, punti di misura e metodo (ISO 14644-1 e -3). Senza questi quattro elementi il collaudo della cleanroom diventa una trattativa invece che una misura."}
{"categoria": "Camere bianche — impianti HVAC", "nome": "HVAC per camere bianche: ricircolo, FFU e filtrazione terminale", "descrizione": "L'impianto HVAC e' il cuore della cleanroom: non climatizza soltanto, MANTIENE la classe. Architetture ricorrenti: (a) ISO 8-7 con diluizione turbolenta: UTA con prefiltrazione e filtrazione intermedia (F7-F9) + diffusori terminali con filtri HEPA H13-H14 (EN 1822), ricambi tipici 15-30 vol/h in ISO 7, 5-15 vol/h in ISO 8 (fasce indicative, da calcolare sul carico particellare); (b) ISO 6-5: aria trattata da MAU (aria primaria esterna + controllo UR) + ricircolo ad alta portata con FFU (fan filter unit) a soffitto con filtri H13-H14 o ULPA, copertura filtrante del soffitto dal 25-40% (ISO 6) al 60-100% (ISO 5 flusso unidirezionale), ricambi 60-300 vol/h e oltre; (c) cappe e flussi unidirezionali localizzati per i punti critici (ISO 5 su zona di riempimento, assemblaggio).", "tecnologia": "Componenti: MAU con batterie fredde/calde, umidificazione a vapore o adiabatica, controllo dew point; FFU con motori EC a regolazione continua (controllo di velocita' per mantenere la portata all'intasarsi del filtro); filtri HEPA H13-H14 (efficienza 99,95-99,995% MPPS secondo EN 1822) con test di integrita' PAO/DOP in sito; ritorni a parete bassa (colonnine di ripresa) per i flussi unidirezionali; recupero termico sull'espulso dove compatibile; ridondanza N+1 sui componenti critici per i processi continui; BMS con trend di portata, dp filtri, T/UR.", "applicazioni": "Cleanroom farmaceutiche, microelettronica, dispositivi medici, laboratori di analisi, sale operatorie (variante sanitaria: vedi OSPEDALI), camere bianche alimentari.", "vantaggi": "Le FFU modulari danno flessibilita' (si aggiungono/tolgono moduli per cambiare classe o layout) e manutenzione semplice (sostituzione filtro dal locale tecnico o dal soffitto); il controllo EC a portata costante compensa l'intasamento filtri mantenendo la classe senza regolazioni; l'approccio 'fondo ISO 7 + laminare locale ISO 5' concentra l'investimento dove serve.", "limiti": "L'energia: le cleanroom ad alta classe sono tra gli ambienti piu' energivori (50-300 vol/h di ricambi trattati): l'opex elettrico puo' superare il capex in 5-8 anni; le FFU introducono rumore (da verificare in progetto, tipicamente 55-65 dB(A) a soffitto pieno); la filtrazione terminale richiede controsoffitti strutturali portanti e spazi tecnici; la sostituzione dei filtri HEPA e' un'operazione controllata (bag-in/bag-out nei contesti a rischio).", "costi_e_economia": "Ordini di grandezza indicativi: HVAC cleanroom ISO 8-7 800-1.500 €/m2; ISO 6-5 con FFU 1.500-3.500 €/m2; FFU 1.200x600 con H14 1.500-3.000 €/unita'; sostituzione filtro terminale 300-800 €/unita' compresa verifica; opex elettrico cleanroom 60-200 kWh/m2/anno secondo classe e regime.", "casi_real_world": "Caso tipo: cleanroom farmaceutica ISO 7 di 180 m2 per confezionamento — progetto iniziale con 100% aria esterna: ricalcolo con 20% aria esterna + 80% ricircolo filtrato H14, MAU da 9.000 m3/h e 18 FFU; potenza frigorifica installata ridotta del 35%, consumo annuo stimato da 290 a 180 MWh; validazione superata al primo tentativo con dp e conteggi in specifica.", "normative": "EN 1822 (filtri HEPA/ULPA, classi H13-U17). UNI EN ISO 14644-4 (progettazione). UNI 10339 (classificazione, requisiti e criteri di verifica degli impianti aeraulici — per il confronto con le UTA ordinarie). UNI EN 16798 (prestazioni energetiche ventilazione, per i bilanci).", "note_cantiere": "Dimensiona i canalamenti di ripresa e i plenum per le portate VERe dei ricambi, non per il comfort: il 70% delle cleanroom che non passano il collaudo ha le riprese strozzate. E prevedi le porte di ispezione filtri dal lato pulito: scoprire dopo che l'HEPA non si puo' sostituire senza smontare il controsoffitto e' un errore che paghi per 20 anni."}
{"categoria": "Camere bianche — pressurizzazione", "nome": "Cascata di pressione, airlock e tenuta dell'involucro", "descrizione": "La barriera aerodinamica e' la seconda linea di difesa dopo la filtrazione: gli ambienti piu' puliti si mantengono in SOVRAPPRESSIONE rispetto ai contigui (tipicamente +10-+20 Pa per grado, con valori di progetto 5-15 Pa tra gradi adiacenti e 20-40 Pa verso l'esterno non classificato — da calcolare sulla tenuta reale dell'involucro). Eccezione: laboratori con contenimento biologico (BSL) o sostanze pericolose, dove la pressione e' INVERSA (depressione) per contenere: in quel caso la protezione del prodotto si affida ai flussi d'ingresso e alle cappe. Gli airlock (PAL per persone, MAL/pass-through per materiali) sono i polmoni della cascata: porte interbloccate (mai entrambe aperte), spessori adeguati ai carrelli, tempi di recupero della classe dopo ogni passaggio.", "tecnologia": "Elementi: porte a battente con guarnizioni e soglia a battuta (no spazzolini in cleanroom), porte scorrevoli automatiche con profilo a tenuta, interblocchi elettrici o meccanici tra porte di airlock, pass-through statici o dinamici (con propria filtrazione), misura continua del dp con trasmettitori e allarmi (±2-3 Pa sulla taratura), spillover calcolati (le porte aprono verso la zona piu' pulita per non spazzare contaminante dentro), verifica di tenuta dell'involucro (fog test / fumo per visualizzare le perdite).", "applicazioni": "Tutte le cleanroom classificate, laboratori BSL (pressione inversa), sale operatorie (sovrapressione), zone high-care alimentari.", "vantaggi": "La cascata di pressione protegge la classe anche con porte aperte per brevi passaggi; gli interblocchi eliminano l'errore umano piu' frequente (doppia porta aperta); il monitoraggio dp continuo e' il primo allarme di degrado (filtri sporchi, guarnizioni usurate).", "limiti": "Le sovrappressioni alte su involucri non tenuta sprecano aria e rendono le porte dure da aprire (rischio ergonomico e anti-panico: verificare forze di apertura e svincoli); gli airlock consumano superficie utile (6-12 m2 cadauno); il mantenimento dei dp richiede portate differenziali che aumentano l'energia; negli edifici esistenti la tenuta dell'involucro e' spesso il collo di bottiglia.", "costi_e_economia": "Ordini di grandezza indicativi: porta cleanroom a tenuta 2.500-6.000 €/porta; interblocco a due porte 1.500-4.000 €; pass-through 3.000-10.000 € (statico/dinamico); trasmettitori dp con allarme 800-2.000 €/punto; verifica fog test e tenuta 1.500-5.000 € per ambiente.", "casi_real_world": "Caso tipo: cleanroom cosmetica che non tiene i +15 Pa sul corridoio — la fog test mostra trafilamenti dai passaggi impianto non sigillati nel controsoffitto e da due rosone elettrici; sigillatura con schiume e malte elastomeriche (giornata di lavoro, 4.500 €): dp stabilizzato a 17-19 Pa e portata di rinnovo ridotta del 20%.", "normative": "UNI EN ISO 14644-4 (pressurizzazione e separazione ambienti). EU GMP Annex 1 (cascade di pressione nel farmaceutico, ed. 2022). D.Lgs 81/2008 (porte e svincoli antipanico Titolo II; agenti biologici Titolo X per i laboratori in depressione).", "note_cantiere": "Prima di dare la colpa all'impianto per i dp bassi, fai la prova del fumo sull'involucro: 9 volte su 10 il problema sono i passaggi impianto mai sigillati. Sigilla PRIMA di tarare le portate: altrimenti tarerai due volte."}
{"categoria": "Camere bianche — finiture", "nome": "Finiture e materiali non particellari: pareti, pavimenti, controsoffitti", "descrizione": "Ogni superficie interna della cleanroom deve essere: liscia, non sfogliante, lavabile con disinfettanti, resistente agli agenti chimici di pulizia, priva di fughe aperte e spigoli che trattengono particella. Soluzioni consolidate: pareti in pannelli modulari autoportanti (doppia lamiera verniciata o inox con anima in poliuretano/lana di roccia, spessori 50-100 mm, giunti siliconati o a pressione), pavimenti in resina epossidica autolivellante (3-4 mm) o PVC omogeneo con saldatura a caldo e zoccolo a calza (versione conduttiva/dissipativa dove richiesto il controllo ESD), controsoffitti camminabili o sospesi con pannelli sigillati, finestre a filo doppia faccia, curve raccordate pavimento-parete e parete-soffitto (raggi 50-80 mm) per la pulibilita'.", "tecnologia": "Dettagli che fanno la differenza: raccordi a calza in resina o profili concavi in alluminio/PVC; infissi a filo con vetrocamera integrata nel pannello (zero cornici esposte); passaggi impianti con rosoni sigillati e guarnizioni; porte con vetro a filo e maniglie a tenuta; prese elettriche e punti luce a incasso totale con guarnizione; lampade a LED stagnhe IP54-IP65 a filo soffitto; materiali certificati per bassa emissione di particella e resistenza ai disinfettanti in uso (test di compatibilita' con i cicli di sanificazione, inclusi H2O2 vaporizzata nel farmaceutico).", "applicazioni": "Cleanroom farmaceutiche e cosmetiche, microelettronica (versione ESD), dispositivi medici, laboratori di analisi, high-care alimentare.", "vantaggi": "I pannelli modulari sono smontabili e riconfigurabili (layout che evolve col processo); le superfici continue e i raccordi riducono drasticamente i punti di annidamento della contaminazione e i tempi di pulizia; i materiali certificati resistono anni ai cicli di sanificazione senza degradarsi.", "limiti": "Costo: le finiture cleanroom valgono 3-6 volte le finiture ordinarie; i pannelli modulari richiedono posa specializzata (giunti e sigillature sono la qualita' del sistema); le resine hanno tempi di maturazione che vincolano il cronoprogramma; l'umidita' residua del supporto fa fallire le resine: misurare sempre l'umidita' del massetto prima della posa.", "costi_e_economia": "Ordini di grandezza indicativi: pareti modulari cleanroom 250-500 €/m2; pavimento resina cleanroom 60-120 €/m2 (conduttivo 80-150 €/m2); PVC omogeneo saldato 50-100 €/m2; controsoffitto cleanroom camminabile 150-300 €/m2; finestre a filo 800-2.000 €/cad.", "casi_real_world": "Caso tipo: cleanroom ISO 7 di 150 m2 in capannone esistente — pavimento esistente in cls grezzo non idoneo: fresatura, primer, autolivellante e resina EP conduttiva con zoccolo a calza; pareti modulari 60 mm con giunti siliconati, 3 finestre a filo, 2 porte a tenuta; posa in 5 settimane, test di tenuta superato al primo giro, zero rilavorazioni al collaudo particellare.", "normative": "UNI EN ISO 14644-4 (materiali e finiture). EU GMP Annex 1 (superfici lavabili e resistenti nel farmaceutico). EN 61340 (controllo ESD per l'elettronica). CEI 64-8 per la parte elettrica.", "note_cantiere": "Misura l'umidita' del massetto con il carburo o l'igrometro PRIMA di firmare l'inizio posa della resina: una resina su supporto umido si distacca a bolle entro un anno, e in cleanroom ogni bolla e' un nido di contaminazione che ti costa il rilancio del pavimento."}
{"categoria": "Camere bianche — layout e flussi", "nome": "Layout e flussi: persone, materiali, prodotto, rifiuti", "descrizione": "Il layout della cleanroom e' un progetto di FLUSSI prima che di spazi: le persone entrano attraverso la cascata di spogliatoi (gowning: pre-gowning -> spogliatoio sporcO -> lavaggio -> gowning pulito con tuta, cuffia, copriscarpa, mascherina secondo classe), i materiali attraverso MAL/pass-through con ciclo di pulizia o decontaminazione, il prodotto segue un percorso a marcia in avanti senza incroci tra grezzo e finito, i rifiuti escono per un percorso dedicato (possibilmente pass-through di scarico). Regola d'oro: mai incrociare flussi puliti e sporchi, mai far ripercorrere a ritroso il gowning, mai far passare i rifiuti dalle zone di processo.", "tecnologia": "Dimensionamento del gowning: 2-4 m2 per operatore per turno massimo, con panche separatrici (dividono zona sporca e pulita: si scavalca seduti, metodo standard), lavabi con comando non manuale, dispenser di tute e specchio di controllo; airlock materiali: profondita' per il carrello piu' lungo, pass-through con interblocco e timer UV o ciclo di spolvero; layout del processo: camere in sequenza lungo il flusso con dp crescente verso la camera piu' critica; percorsi rifiuti: pass-through di scarico verso locale esterno o corridoio di servizio; spazi per carrelli di pulizia e deposito materiali di consumo (che seguono il flusso materiali).", "applicazioni": "Tutte le cleanroom con personale (gowning obbligatorio da ISO 7 in su, fortemente consigliato anche in ISO 8), laboratori con passaggio campioni, reparti di confezionamento.", "vantaggi": "Il layout a flussi separati elimina la principale sorgente di contaminazione (persone e materiali) alla radice; il gowning ben fatto riduce drasticamente i conteggi in-operation (le persone emettono milioni di particelle al minuto); la marcia in avanti semplifica anche la tracciabilita' del processo.", "limiti": "I flussi separati consumano superficie: gowning + airlock + pass-through possono valere il 20-30% dell'area cleanroom; la disciplina dei flussi va mantenuta in esercizio (formazione e controllo: il pass-through usato come porta e' il fallimento classico); negli spazi esistenti angusti il layout corretto puo' essere impossibile senza ampliamenti.", "costi_e_economia": "Ordini di grandezza indicativi: blocco gowning completo (finiture, arredi inox, lavabi, dispenser) 15-40 k€ per nucleo; pass-through dinamico 5-10 k€; la superficie 'persa' in airlock e gowning vale il 20-30% del costo edile della cleanroom: metterla a budget dal primo layout.", "casi_real_world": "Caso tipo: laboratorio dispositivi medici che aggiunge una seconda linea — il layout iniziale prevedeva il gowning condiviso con ingresso unico: in esercizio i due turni si incrociavano nel pre-gowning con cadute di disciplina; correzione con secondo spogliatoio speculare e pass-through dedicato alla nuova linea (90 k€): conteggi particellari in-operation tornati entro specifica.", "normative": "UNI EN ISO 14644-4 (layout e separazione). EU GMP Annex 1 (flussi e gowning nel farmaceutico). D.Lgs 81/2008 (spogliatoi e servizi Titolo II per la parte lavoratori).", "note_cantiere": "Disegna il percorso del carrello rifiuti PRIMA di quello del prodotto: e' il flusso che tutti dimenticano e che poi passa dove non deve. E metti lo specchio alla fine del gowning con il cartello di autocontrollo: costa 200 € e fa piu' di un audit."}
{"categoria": "Camere bianche — farmaceutico", "nome": "Cleanroom farmaceutiche: gradi GMP A/B/C/D e Annex 1 (2022)", "descrizione": "Nel farmaceutico sterile la classificazione segue i gradi delle EU GMP: grado A (zona critica, es. punto di riempimento asettico: flusso unidirezionale), grado B (sfondo del grado A per la preparazione asettica), gradi C e D (fasi meno critiche). I gradi corrispondono a classi ISO con limiti particellari E microbiologici, sia at-rest che in-operation, con monitoraggio continuo del grado A (e raccomandato per B). L'Annex 1 delle EU GMP (edizione 2022, in vigore dal 25 agosto 2023 con alcune deroghe) ha introdotto il concetto di CCS (Contamination Control Strategy): un documento strategico che lega progetto, impianti, procedure, monitoraggio e formazione in un unico sistema dimostrabile agli ispettori. Le tecnologie barriera (RABS, isolatori) sono favorite rispetto alle cleanroom tradizionali per la preparazione asettica.", "tecnologia": "Requisiti tecnici ricorrenti: grado A con flusso unidirezionale 0,36-0,54 m/s (guida) sul punto critico, verifica di visualizzazione del flusso (smoke study); cascata di pressione con allarmi; monitoraggio continuo particellare e attivo dell'aria (grado A/B), superfici e personale (guanti, tute); qualifica periodica: ripresa della classe, velocita' flussi, integrita' filtri (test PAO), media fill test per la validazione asettica del processo; materiali resistenti a cicli di H2O2 vaporizzata o sporicidi; CCS documentata con analisi del rischio (FMEA) su ogni fase.", "applicazioni": "Produzione sterile (iniettabili, oftalmici), preparazione asettica, colture cellulari e terapie avanzate (ATMP), microbiologia farmaceutica, cosmetico sterile.", "vantaggi": "Il quadro GMP da' criteri oggettivi e internazionalmente riconosciuti (ispezioni AIFA/EMA/FDA); le tecnologie barriera riducono la variabile umana (prima sorgente di contaminazione) e possono permettere sfondi meno spinti (isolatore in grado D invece di B in alcuni schemi); la CCS ben fatta razionalizza anche la manutenzione.", "limiti": "Costi e tempi: qualifica e validazione richiedono mesi e personale specializzato; il mantenimento GMP e' un impegno continuo (deviazioni, CAPA, riconvalide); le tecnologie barriera hanno costi elevati e richiedono cultura di processo; l'edificio esistente raramente ospita un grado B senza rifacimento impiantistico profondo.", "costi_e_economia": "Ordini di grandezza indicativi: cleanroom farmaceutica grado C/D 4.000-8.000 €/m2; grado B con fondo per zona asettica 8.000-15.000 €/m2 e oltre; isolatore per riempimento asettico da laboratorio/piccola serie 250-800 k€; qualifica completa (DQ/IQ/OQ/PQ) di un impianto medio 50-150 k€; media fill e monitoraggi di routine: voci di esercizio annue significative.", "casi_real_world": "Caso tipo: laboratorio ATMP che converte due camere bianche ISO 7 in schema GMP (grado B di fondo + cabina di sicurezza biologica come punto critico grado A): rifacimento HVAC con FFU e cascata di pressione, nuovo gowning, CCS con FMEA, smoke study documentata; investimento 680 k€ per 90 m2, qualifica completata in 11 mesi, esito ispettivo positivo al primo accesso.", "normative": "EU GMP Volume 4 con Annex 1 (prodotti sterili, ed. 2022: CCS, monitoraggio, tecnologie barriera). UNI EN ISO 14644 (serie) per la classificazione tecnica. D.M. requisiti minimi officine farmaceutiche (autorizzazione AIFA: iter da verificare sul testo vigente). Farmacopea Europea (riferimenti di processo).", "note_cantiere": "In un progetto GMP il primo documento da aprire non e' la pianta ma la CCS: se progetto HVAC, layout e procedure non nascono insieme dalla strategia di controllo, l'ispezione trovera' la discrepanza. Coinvolgi il QA dal primo schizzo."}
{"categoria": "Camere bianche — microelettronica e industria", "nome": "Microelettronica e industria di precisione: AMC, ESD, vibrazioni", "descrizione": "La microelettronica e le produzioni di precisione (ottica, MEMS, display) hanno esigenze oltre la particella: (a) AMC (contaminazione molecolare aeriforme: acidi, basi, organici, dopanti) controllata con filtri chimici a carbone attivo o media specifici sulle MAU e nei punti di processo; (b) ESD (scariche elettrostatiche): pavimenti e superfici dissipativi/conduttivi (EN 61340), umidita' relativa controllata (40-60% per limitare le cariche), ionizzatori sui punti critici; (c) vibrazioni: strutture di supporto separate per gli strumenti sensibili (lithography, metrologia), criteri VC (vibration criteria) da verificare con il fornitore dello strumento; (d) stabilita' termica spinta (±0,1-0,5 °C in metrologia). Le classi tipiche sono ISO 3-6: le piu' spinte in assoluto.", "tecnologia": "Soluzioni: filtrazione chimica su aria esterna e di ricircolo (media a carbone impregnato, verifica con campionamenti AMC); sistema ESD coordinato: pavimento dissipativo 10^6-10^9 ohm verso terra, punti di terra equipotenziale, polsini e calzature del personale (procedura), ionizzatori a barra sui manipolatori; struttura: soletta tecnica separata su plinti o masselli inerziali con isolatori per le baie sensibili, verifica vibrazionale in sito (accelerometri); HVAC a stabilita' spinta: controllo in cascata, sensori di precisione, soffitto filtrante quasi pieno (ISO 3-4-5), fab/fan filter a copertura 80-100%.", "applicazioni": "Fab di semiconduttori, produzione MEMS e sensori, ottica e laser, metrologia di precisione, nanotecnologie e laboratori di ricerca avanzata.", "vantaggi": "La disciplina AMC/ESD/vibrazioni applicata dal progetto evita perdite di resa (yield) che nel semiconduttore valgono ordini di grandezza piu' dell'impianto stesso; la separazione strutturale delle baie sensibili protegge l'investimento strumentale (milioni di euro per macchina); i criteri VC e i limiti ESD sono contrattualizzabili e misurabili.", "limiti": "Costi estremi: una baia microelettronica ISO 3-4 puo' superare di molto i 10.000 €/m2 di sola infrastruttura; i filtri chimici hanno vita limitata e costi di sostituzione ricorrenti; i requisiti vibrazionali possono imporre strutture dedicate anche in edifici esistenti (masselli, isolatori); la gestione richiede personale di facility specializzato permanente.", "costi_e_economia": "Ordini di grandezza indicativi: infrastruttura cleanroom industriale avanzata (ISO 5-6, ESD controllato) 6.000-12.000 €/m2; baia microelettronica ad alta classe: oltre, fortemente dipendente dal processo; filtri chimici AMC 500-2.000 €/elemento con sostituzioni programmate; massello inerziale con isolatori per strumento sensibile 20-80 k€.", "casi_real_world": "Caso tipo: centro di ricerca che installa un microscopio elettronico in un laboratorio al piano rialzato — le misure preliminari mostrano vibrazioni da traffico stradale oltre il criterio VC dello strumento: posa di un massello inerziale da 12 t su isolatori pneumatici (45 k€) e risultato verificato con misura accelerometrica post-intervento entro criterio.", "normative": "UNI EN ISO 14644 (serie). EN 61340-5-1 (programma di controllo ESD). Linee guida tecniche IEST e SEMI per microcontaminazione e vibrazioni (riferimenti di settore, non norme cogenti). CEI 64-8 (messa a terra e equipotenzialita').", "note_cantiere": "Prima di promettere una classe ISO 4-5 in un edificio esistente, fai misurare le vibrazioni del solaio per una settimana: se il criterio VC dello strumento non e' rispettato in partenza, la cleanroom piu' pulita del mondo non servira' a nulla."}
{"categoria": "Camere bianche — sanitario", "nome": "Camere bianche in sanita': sale operatorie e preparazioni farmaceutiche", "descrizione": "In ambito sanitario le camere bianche compaiono in due ambiti: (1) le SALE OPERATORIE (trattate nel pack OSPEDALI_E_HEALTHCARE per la parte funzionale: qui la prospettiva impiantistica cleanroom): UTA dedicate, filtrazione terminale HEPA sul plenum del tavolo operatorio, flusso unidirezionale o turbolento controllato, sovrappressione verso le sale minori e il corridoio, materiali lavabili; i riferimenti tecnici italiani storici sono le linee guida per la sicurezza in sala operatoria (ISPESL, oggi INAIL — da verificare l'edizione vigente) e la UNI 11420 (progettazione degli ospedali — da verificare); (2) le FARMACIE ospedaliere per preparazioni galeniche sterili (antiblastici, nutrizioni parenterali): camere bianche GMP-like con grado A in cappa/isolatore e sfondo B/C, secondo le buone pratiche di preparazione (NBP) e l'Annex 1.", "tecnologia": "Sala operatoria: UTA dedicata 100% aria esterna o con ricircolo controllato (secondo linee guida e valutazione del rischio), plenum HEPA H13-H14 sopra il tavolo con flusso unidirezionale (velocita' tipiche 0,2-0,4 m/s), dp positivi 10-20 Pa, porte scorrevoli automatiche a tenuta, finiture continue e raccordi a calza, controllo T 20-24 °C e UR 40-60% (stabile); farmacia antiblastici: isolatore o BSC in grado A con sfondo B/C, gowning completo, pass-through di trasferimento, monitoraggio particellare e microbiologico periodico, validazione asettica delle preparazioni.", "applicazioni": "Sale operatorie nuove e in riqualificazione, farmacie ospedaliere per preparazioni sterili (antiblastici, TPN), laboratori trapianti e banche tessuto.", "vantaggi": "La prospettiva cleanroom nelle sale operatorie riduce le infezioni del sito chirurgico (misura di efficacia clinica, non solo tecnica); le farmacie antiblastiche in GMP proteggono paziente E operatore (manipolazione di sostanze tossiche: doppia protezione prodotto/persona con pressurizzazione studiata); i plenum a flusso unidirezionale concentrano la protezione dove serve.", "limiti": "Le UTA dedicate delle sale operatorie hanno costi di esercizio rilevanti (funzionamento h24 o gestione a riduzione notturna controllata); in riqualificazione gli spazi tecnici mancano quasi sempre (controsoffitti bassi, centrale lontana); la letteratura su flusso unidirezionale vs turbolento in chirurgia e' dibattuta: progettare sul rischio procedurale, non sulla moda; la gestione della doppia pressurizzazione (prodotto/operatore) nelle antiblastiche e' complessa.", "costi_e_economia": "Ordini di grandezza indicativi: sala operatoria nuova con plenum unidirezionale e UTA dedicata 250-600 k€ (parte impiantistico-edile, esclusa strumentazione); riqualificazione sala esistente 150-400 k€; camera bianca farmacia antiblastici (fondo + isolatore/BSC + gowning) 150-400 k€.", "casi_real_world": "Caso tipo: ospedale che rinnova il blocco operatorio: 4 sale con UTA dedicate (2 a flusso unidirezionale per ortoprotesi e cardiochirurgia, 2 turbolente), cascata di pressione verificata con fog test, gestione notturna a portata ridotta con recupero automatico dei dp prima dell'apertura; costo impianti 1,35 M€, verifiche periodiche in specifica al primo anno.", "normative": "Linee guida per la sicurezza in sala operatoria (ISPESL/INAIL — da verificare l'edizione vigente). UNI 11420 (progettazione degli ospedali — da verificare). UNI EN ISO 14644 (classificazione). EU GMP Annex 1 (per le preparazioni sterili in farmacia ospedaliera). D.Lgs 81/2008 (agenti biologici Titolo X, sostanze pericolose Titolo IX).", "note_cantiere": "Nel rifacimento di una sala operatoria misura PRIMA l'altezza del controsoffitto e lo spazio per l'UTA: il 50% dei progetti di riqualificazione nasce morto per 40 cm di controsoffitto che non ci sono. E verifica con la direzione sanitaria la gestione notturna dell'UTA: spegnimento totale e ripresa mattutina senza protocollo di recupero sono una discussione clinica, non una scelta impiantistica."}
{"categoria": "Camere bianche — qualifica", "nome": "Qualifica e validazione: DQ, IQ, OQ, PQ e test di collaudo", "descrizione": "La cleanroom si consegna 'validata', non solo 'finita'. Il percorso di qualifica: DQ (Design Qualification: il progetto soddisfa i requisiti dell'utenza), IQ (Installation Qualification: l'installazione corrisponde al progetto: componenti, materiali, certificati), OQ (Operational Qualification: l'impianto funziona nelle condizioni di progetto: portate, dp, T/UR, integrita' filtri, conteggi at-rest), PQ (Performance Qualification: le prestazioni si mantengono in-operation con personale e processo: conteggi, microbiologico, ripresa). I test di collaudo tipici (ISO 14644-3): conteggio particellare, portata e velocita' flussi, test di integrita' dei filtri installati (PAO/DOP), visualizzazione dei flussi (fog test), tempo di ripresa (recovery), tenuta e dp, T/UR, rumore, illuminazione.", "tecnologia": "Strumentazione: contatore particellare calibrato (campione di misura per classe), anemometro/balometro per portate e velocita', generatore di aerosol PAO + fotometro per il leak test dei filtri (scansione integrale delle guarnizioni e dei media), igrometri e termometri certificati, manometri differenziali; documentazione: protocollo di qualifica con criteri di accettazione, report con misure puntuali (pianta dei punti di campionamento), certificazione di classificazione (ISO 14644-1), piano di riconvalida periodica (tipicamente 6-12 mesi secondo classe e settore, GMP: secondo CCS).", "applicazioni": "Tutte le cleanroom classificate (obbligo contrattuale), farmaceutico (obbligo regolatorio), microelettronica (requisiti del processo), sale operatorie (verifiche periodiche secondo linee guida).", "vantaggi": "La qualifica formale trasforma la cleanroom da 'opera edile' a 'sistema dimostrato': criteri di accettazione oggettivi, documentazione per ispezioni e contenziosi; i test di integrita' filtri trovano i difetti (guarnizioni, forature) che i conteggi globali mascherano; la riconvalida periodica intercetta il degrado prima del fermo prodotto.", "limiti": "Costi e tempi: qualifica completa di un impianto medio puo' richiedere settimane e decine di migliaia di euro; la PQ richiede il processo in funzione (coordinamento con la produzione); la riconvalida e' un costo annuo permanente; senza criteri di accettazione scritti in anticipo i test diventano dispute.", "costi_e_economia": "Ordini di grandezza indicativi: pacchetto IQ/OQ per cleanroom piccola-media 8-25 k€; PQ e monitoraggio microbiologico iniziale 5-15 k€; leak test PAO filtri 150-400 €/filtro; riconvalida periodica annua 5-20 k€ secondo complessita'; documentazione DQ/URS 5-20 k€.", "casi_real_world": "Caso tipo: cleanroom ISO 7 di 200 m2 che al collaudo non supera il conteggio in 2 punti — la scansione PAO mostra trafilamenti dalle guarnizioni di 3 filtri su 22 (posa affrettata): riserraggio e nuovo test superato; senza il leak test i conteggi sarebbero stati rincorsi per settimane con re-test infruttuosi.", "normative": "UNI EN ISO 14644-1/-2/-3 (classificazione, monitoraggio, metodi di test). EN 1822 (filtri). EU GMP Annex 1 (qualifica nel farmaceutico). Documentazione di riferimento GMP per DQ/IQ/OQ/PQ (linee guida di settore).", "note_cantiere": "Scrivi i criteri di accettazione nel contratto PRIMA del primo test (classe, stato, punti, metodo, tolleranze) e fai il leak test su OGNI filtro, non a campione: il filtro difettoso e' sempre quello non testato."}
{"categoria": "Camere bianche — esercizio", "nome": "Monitoraggio in esercizio e manutenzione: la classe si mantiene, non si eredita", "descrizione": "La classe raggiunta in collaudo decade senza gestione: filtri che si intasano, guarnizioni che invecchiano, porte che sbattono, personale nuovo. Il programma di esercizio: monitoraggio continuo o periodico di particelle (secondo ISO 14644-2 e settore: GMP continuo in A/B, periodico altrove), dp tra ambienti in continuo con allarmi, T/UR registrate, conteggi particellari periodici (ogni 6-12 mesi secondo classe), monitoraggio microbiologico dove richiesto, sostituzione programmata dei filtri (prefiltri 3-12 mesi, filtri intermedi 1-2 anni, HEPA 2-5 anni secondo carico), manutenzione delle tenute (porte, guarnizioni, pass-through), formazione e re-training del personale, audit periodici sulle procedure.", "tecnologia": "Strumenti: sistema di monitoraggio ambientale (EMS) con sensori dp/T/UR/particelle collegati a BMS con trend e allarmi (a due soglie: avviso e azione); registrazione dati a fini GMP (data integrity); piano manutentivo con scadenzario filtri e verifiche; kit di autocontrollo (contatore particellare portatile per verifiche intermedie); procedure di pulizia documentate (agenti, frequenze, responsabili, verifiche con ATP test o tamponi dove richiesto); gestione delle non conformita': deviazione -> analisi -> azione correttiva (CAPA nel farmaceutico).", "applicazioni": "Tutte le cleanroom in esercizio continuativo, con criticita' massime in farmaceutico (obbligo GMP) e nelle sale operatorie (verifiche programmate).", "vantaggi": "Il monitoraggio continuo intercetta il degrado precocemente (dp che scendono = filtro o tenuta), evitando fermi prodotto e non conformita' regolatorie; la sostituzione programmata dei prefiltri allunga la vita degli HEPA (3-5 volte il costo); i trend documentati semplificano ispezioni e riconvalide.", "limiti": "L'EMS e i monitoraggi continui sono un costo di investimento e di gestione (sensori da calibrare annualmente); la manutenzione delle cleanroom richiede tecnici formati (la sostituzione HEPA improvvisata contamina l'ambiente); la disciplina del personale e' la variabile meno controllabile: serve formazione continua (turnover).", "costi_e_economia": "Ordini di grandezza indicativi: EMS per cleanroom media 10-40 k€ (sensori, BMS, registrazione); calibrazione sensori 100-300 €/sensore/anno; sostituzione prefiltri 20-60 €/elemento; sostituzione HEPA 300-800 €/elemento installata; programma di pulizia professionale cleanroom 3-8 €/m2/mese secondo classe e frequenze.", "casi_real_world": "Caso tipo: cleanroom ISO 7 con EMS — il trend mostra una discesa lenta del dp su 6 settimane: ispezione e sostituzione dei prefiltri intasati (500 €), dp ripristinato; senza il trend l'allarme sarebbe arrivato a filtro terminale intasato, con fermo e sostituzione da 6.000 €.", "normative": "UNI EN ISO 14644-2 (monitoraggio per la conformita'). EU GMP Annex 1 (monitoraggio ambientale e personale nel farmaceutico). Linee guida di settore per le sale operatorie (verifiche periodiche — da verificare).", "note_cantiere": "Metti i prefiltri nel preventivo di esercizio con una scorta in loco e il loro scadenzario sul BMS: il prefiltro da 40 € cambiato in tempo e' la polizza piu' economica sulla vita del filtro HEPA da 600 €. E forma il personale delle pulizie come il personale di processo: la cleanroom la mantiene chi la pulisce, non solo chi la progetta."}
{"categoria": "Camere bianche — biosicurezza", "nome": "Laboratori di biosicurezza (BSL): la pressione inversa", "descrizione": "Il laboratorio di biosicurezza (BSL 1-4 secondo l'agente manipolato, classificazione OMS recepita nei D.Lgs italiani sugli agenti biologici) lavora con logica INVERSA alla cleanroom industriale: non protegge il prodotto dall'esterno, protegge l'esterno dal contenuto. Conseguenze: pressurizzazione a cascata NEGATIVA (il laboratorio e' il punto piu' depressurizzato: -20/-40 Pa e oltre per BSL-3), aria espulsa solo dopo filtrazione HEPA (in BSL-3/4), airlock di ingresso e uscita, doccia chimica nei BSL-4, autoclave a doppio passaggio (barriera) per i materiali in uscita, superfici sigillate e decontaminabili (H2O2 vaporizzata), validazione di contenimento (test di tenuta della camera e dei passaggi). In Italia il riferimento cogente e' il D.Lgs 81/2008 Titolo X (agenti biologici) con le misure di contenimento per gruppi di rischio.", "tecnologia": "Elementi: HVAC dedicato 100% aria esterna, espulsione tramite HEPA (con test di integrita' in sito e sostituzione bag-in/bag-out), ridondanza dei ventilatori di espulsione (N+1) con allarme di caduta depressione, airlock con porte interbloccate, autoclave a passaggio con barriera biologica sigillata (flangia a tenuta sul muro), pass-through con decontaminazione, BSC classe II/III come barriera primaria di processo, scarichi autonomi con trattamento, finiture continue sigillate (resina, inox), test di tenuta della camera (pressure decay) e smoke test sui flussi inversi.", "applicazioni": "Laboratori di ricerca biomedica, diagnostica microbiologica, laboratori vaccini e colture, laboratori di analisi ambientali con agenti pericolosi.", "vantaggi": "Il contenimento ben progettato protegge personale e ambiente (obbligo di legge Titolo X) e consente attivita altrimenti non autorizzabili; la barriera primaria (BSC) + la barriera secondaria (camera in depressione) danno ridondanza di sicurezza; la decontaminazione a H2O2 vaporizzata permette manutenzioni e riconversioni in sicurezza.", "limiti": "Costi e complessita': un BSL-3 costa 2-4 volte una cleanroom ISO 7 a pari superficie; la gestione richiede personale formato e procedure stringenti (l'errore umano e' il primo rischio); l'espulsione 100% esterna ha costi energetici alti; le validazioni di contenimento sono periodiche e documentali.", "costi_e_economia": "Ordini di grandezza indicativi: laboratorio BSL-2 con requisiti potenziati 3.000-6.000 €/m2; BSL-3 chiavi in mano 6.000-12.000 €/m2; autoclave a passaggio con barriera 80-250 k€; validazione contenimento e test di tenuta 10-30 k€.", "casi_real_world": "Caso tipo: conversione di un laboratorio analisi in BSL-3 per colture: HVAC dedicato con espulsione HEPA e ventilatori ridondati, autoclave a passaggio flangiata sul muro di barriera, airlock interbloccato, finiture in resina sigillata, test pressure-decay superato; investimento 520 k€ per 85 m2, validazione completata in 4 mesi.", "normative": "D.Lgs 81/2008 Titolo X (esposizione ad agenti biologici: classificazione e misure di contenimento). Linee guida OMS sulla biosicurezza di laboratorio (Laboratory Biosafety Manual — riferimento tecnico internazionale). UNI EN 12128 (biotecnologia: criteri di sicurezza dei laboratori — da verificare l'edizione vigente).", "note_cantiere": "Nel BSL la barriera primaria e' la BSC, la camera e' solo la seconda linea: non risparmiare sulla cabina di sicurezza per investire sulla camera. E il test di tenuta (pressure decay) fallo PRIMA delle finiture finali: cercare una perdita con le resine gia' posate e' un incubo costoso."}
{"categoria": "Camere bianche — economia", "nome": "Economia delle camere bianche: capex, opex, TCO", "descrizione": "Il conto economico della cleanroom si legge sul TCO (total cost of ownership), non sul solo capex: (1) capex fortemente dipendente dalla classe (ISO 8: 2.500-5.000 €/m2; ISO 5: 5.000-10.000 €/m2 e oltre; farmaceutico GMP e microelettronica sopra queste fasce); (2) opex energetico dominante: 60-200 kWh/m2/anno di elettricita' per HVAC secondo classe e regime (le cleanroom sono tra gli edifici piu' energivori per m2); (3) manutenzione e consumabili: filtri (prefiltri/HEPA), calibrazioni, pulizie specializzate, riconvalide; (4) personale e procedure: gowning, formazione, monitoraggi. Regole di efficienza: classificare solo la superficie necessaria (fondo basso + laminare locale), ricircolo filtrato invece di 100% esterno dove ammesso, FFU con motori EC a portata variabile (riduzione notturna/festiva dove il processo consente), recupero termico sull'espulso.", "tecnologia": "Leve di progetto: analisi del processo per ridurre classe/superficie; schema MAU+FFU con controllo EC (regolazione continua); gestione a due regimi (operativo/standby con mantenimento dp); recupero termico run-around o rotativo (attenzione ai carry-over in farmaceutico); isolamento e tenuta dell'involucro (riduce le portate di rinnovo); monitoraggio per ottimizzare i ricambi reali (molti impianti sono sovra-portata del 20-30%). Documenti economici: URS con criteri di accettazione (evita extra), computo per sistemi (involucro/HVAC/finiture/qualifica), piano TCO a 10 anni come base decisionale.", "applicazioni": "Piani di fattibilita' e business plan per cleanroom nuove, retrofit energetici di cleanroom esistenti, scelte di esternalizzazione (affitto cleanroom vs costruzione).", "vantaggi": "L'approccio TCO evidenzia che il risparmio sul capex (classe in meno, superficie minore, ricircolo) vale molto piu' dell'efficienza marginale; il retrofit energetico (motori EC, recupero, regimi ridotti) ha payback tipici di 2-5 anni; la superficie minima necessaria e' la leva piu' potente sul costo totale.", "limiti": "I payback energetici non si applicano dove il processo vieta regimi ridotti (GMP in esercizio continuo, sale operatorie); il ricircolo non e' ammesso ovunque (BSL, alcune sale operatorie); il contenimento dei costi sulle finiture puo' ritorcersi in manutenzione e non conformita'; i costi di qualifica/validazione sono spesso dimenticati nei business plan iniziali.", "costi_e_economia": "Ordini di grandezza indicativi: capex come da schede precedenti; opex annuo cleanroom industriale media 150-400 €/m2/anno (energia + manutenzione + riconvalida + pulizie); retrofit energetico (EC + recupero + regimi) 300-800 €/m2 con payback 2-5 anni; qualifica iniziale 8-25 k€ (IQ/OQ) piu' riconvalide annue.", "casi_real_world": "Caso tipo: azienda cosmetica che retrofit della cleanroom ISO 7 (400 m2): sostituzione motori FFU con EC, regime notturno a portata ridotta (dp mantenuti), recupero run-around sulla espulsione del gowning; investimento 180 k€, risparmio elettrico misurato 34% (95 MWh/anno), payback 3,1 anni, classe mantenuta in continuo.", "normative": "Nessuna norma economica specifica: valgono le norme tecniche delle schede precedenti (ISO 14644, EN 1822, GMP) come quadro dei vincoli entro cui ottimizzare. UNI EN 16798 (efficienza ventilazione) e D.Lgs 192/2005 e s.m.i. (prestazione energetica edifici) per la parte energetica ordinaria.", "note_cantiere": "Quando il cliente dice 'voglio la ISO 5 su tutto il reparto' fagli il conto a 10 anni con la variante 'ISO 7 di fondo + laminare locale': mostrare il TCO in euro, non le classi in astratto, e' l'unico argomento che funziona davvero."}
